# baseURI: http://bacowl.sourceforge.net/2012/bacnet
# imports: http://www.linkedmodel.org/1.0/schema/dtype

@prefix BACnet:  <http://bacowl.sourceforge.net/2012/bacnet#> .

@prefix dtype:   <http://www.linkedmodel.org/schema/dtype#> .

@prefix rdf:     <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs:    <http://www.w3.org/2000/01/rdf-schema#> .
@prefix owl:     <http://www.w3.org/2002/07/owl#> .
@prefix xsd:     <http://www.w3.org/2001/XMLSchema#> .
@prefix skos:    <http://www.w3.org/2004/02/skos/core#> .

<http://bacowl.sourceforge.net/2012/bacnet>
      rdf:type owl:Ontology ;
      owl:imports <http://www.linkedmodel.org/1.0/schema/dtype> ;
      owl:versionInfo "ASHRAE 135-2012"^^xsd:string .

@prefix Vendor:  <http://bacowl.sourceforge.net/2012/bacnet/Vendor#> .
@prefix Null:             <http://bacowl.sourceforge.net/2012/bacnet/Null#> .
@prefix Bit:              <http://bacowl.sourceforge.net/2012/bacnet/Bit#> .
@prefix Enumerated:       <http://bacowl.sourceforge.net/2012/bacnet/Enumerated#> .
@prefix ObjectIdentifier: <http://bacowl.sourceforge.net/2012/bacnet/ObjectIdentifier#> .
@prefix Element:            <http://bacowl.sourceforge.net/2012/bacnet/Element#> .
@prefix Sequence:           <http://bacowl.sourceforge.net/2012/bacnet/Sequence#> .
@prefix SequenceElement:    <http://bacowl.sourceforge.net/2012/bacnet/SequenceElement#> .
@prefix SequenceOf:         <http://bacowl.sourceforge.net/2012/bacnet/SequenceOf#> .
@prefix Object:    <http://bacowl.sourceforge.net/2012/bacnet/Object#> .
@prefix Property:  <http://bacowl.sourceforge.net/2012/bacnet/Property#> .
@prefix APDU:       <http://bacowl.sourceforge.net/2012/bacnet/APDU#> .
@prefix Address:    <http://bacowl.sourceforge.net/2012/bacnet/Address#> .
@prefix RejectPDU:  <http://bacowl.sourceforge.net/2012/bacnet/RejectPDU#> .
@prefix AbortPDU:   <http://bacowl.sourceforge.net/2012/bacnet/AbortPDU#> .
@prefix AbortReason:  <http://bacowl.sourceforge.net/2012/bacnet/AbortReason#> .
@prefix AccessAuthenticationFactorDisable:  <http://bacowl.sourceforge.net/2012/bacnet/AccessAuthenticationFactorDisable#> .
@prefix AccessCredentialDisableReason: <http://bacowl.sourceforge.net/2012/bacnet/AccessCredentialDisableReason#> .
@prefix AccessCredentialDisable:  <http://bacowl.sourceforge.net/2012/bacnet/AccessCredentialDisable#> .
@prefix AccessCredentialObject: <http://bacowl.sourceforge.net/2012/bacnet/AccessCredentialObject#> .
@prefix AccessDoorObject: <http://bacowl.sourceforge.net/2012/bacnet/AccessDoorObject#> .
@prefix AccessEvent:  <http://bacowl.sourceforge.net/2012/bacnet/AccessEvent#> .
@prefix AccessPassbackMode: <http://bacowl.sourceforge.net/2012/bacnet/AccessPassbackMode#> .
@prefix AccessPointObject: <http://bacowl.sourceforge.net/2012/bacnet/AccessPointObject#> .
@prefix AccessRightsObject: <http://bacowl.sourceforge.net/2012/bacnet/AccessRightsObject#> .
@prefix AccessRuleLocationSpecifier: <http://bacowl.sourceforge.net/2012/bacnet/AccessRuleLocationSpecifier#> .
@prefix AccessRuleTimeRangeSpecifier: <http://bacowl.sourceforge.net/2012/bacnet/AccessRuleTimeRangeSpecifier#> .
@prefix AccessRule: <http://bacowl.sourceforge.net/2012/bacnet/AccessRule#> .
@prefix AccessUserObject: <http://bacowl.sourceforge.net/2012/bacnet/AccessUserObject#> .
@prefix AccessUserType:  <http://bacowl.sourceforge.net/2012/bacnet/AccessUserType#> .
@prefix AccessZoneObject: <http://bacowl.sourceforge.net/2012/bacnet/AccessZoneObject#> .
@prefix AccessZoneOccupancyState:  <http://bacowl.sourceforge.net/2012/bacnet/AccessZoneOccupancyState#> .
@prefix AccumulatorObject: <http://bacowl.sourceforge.net/2012/bacnet/AccumulatorObject#> .
@prefix AccumulatorRecordAccumulatorStatus: <http://bacowl.sourceforge.net/2012/bacnet/AccumulatorRecordAccumulatorStatus#> .
@prefix AccumulatorRecord: <http://bacowl.sourceforge.net/2012/bacnet/AccumulatorRecord#> .
@prefix AcknowledgeAlarmRequest: <http://bacowl.sourceforge.net/2012/bacnet/AcknowledgeAlarmRequest#> .
@prefix ActionCommand: <http://bacowl.sourceforge.net/2012/bacnet/ActionCommand#> .
@prefix ActionList: <http://bacowl.sourceforge.net/2012/bacnet/ActionList#> .
@prefix Action: <http://bacowl.sourceforge.net/2012/bacnet/Action#> .
@prefix AddListElementRequest: <http://bacowl.sourceforge.net/2012/bacnet/AddListElementRequest#> .
@prefix AddressBinding: <http://bacowl.sourceforge.net/2012/bacnet/AddressBinding#> .
@prefix AnalogInputObject: <http://bacowl.sourceforge.net/2012/bacnet/AnalogInputObject#> .
@prefix AnalogOutputObject: <http://bacowl.sourceforge.net/2012/bacnet/AnalogOutputObject#> .
@prefix AnalogValueObject: <http://bacowl.sourceforge.net/2012/bacnet/AnalogValueObject#> .
@prefix AssignedAccessRights: <http://bacowl.sourceforge.net/2012/bacnet/AssignedAccessRights#> .
@prefix AtomicReadFileACKAccessMethodChoice:   <http://bacowl.sourceforge.net/2012/bacnet/AtomicReadFileACKAccessMethodChoice#> .
@prefix AtomicReadFileACKAccessMethodRecordAccess: <http://bacowl.sourceforge.net/2012/bacnet/AtomicReadFileACKAccessMethodRecordAccess#> .
@prefix AtomicReadFileACKAccessMethodStreamAccess: <http://bacowl.sourceforge.net/2012/bacnet/AtomicReadFileACKAccessMethodStreamAccess#> .
@prefix AtomicReadFileACK: <http://bacowl.sourceforge.net/2012/bacnet/AtomicReadFileACK#> .
@prefix AtomicReadFileRequestAccessMethodChoiceRecordAccess: <http://bacowl.sourceforge.net/2012/bacnet/AtomicReadFileRequestAccessMethodChoiceRecordAccess#> .
@prefix AtomicReadFileRequestAccessMethodChoiceStreamAccess: <http://bacowl.sourceforge.net/2012/bacnet/AtomicReadFileRequestAccessMethodChoiceStreamAccess#> .
@prefix AtomicReadFileRequestAccessMethodChoice:   <http://bacowl.sourceforge.net/2012/bacnet/AtomicReadFileRequestAccessMethodChoice#> .
@prefix AtomicReadFileRequest: <http://bacowl.sourceforge.net/2012/bacnet/AtomicReadFileRequest#> .
@prefix AtomicWriteFileACK: <http://bacowl.sourceforge.net/2012/bacnet/AtomicWriteFileACK#> .
@prefix AtomicWriteFileRequestAccessMethodChoiceRecordAccess: <http://bacowl.sourceforge.net/2012/bacnet/AtomicWriteFileRequestAccessMethodChoiceRecordAccess#> .
@prefix AtomicWriteFileRequestAccessMethodChoiceStreamAccess: <http://bacowl.sourceforge.net/2012/bacnet/AtomicWriteFileRequestAccessMethodChoiceStreamAccess#> .
@prefix AtomicWriteFileRequestAccessMethodChoice:   <http://bacowl.sourceforge.net/2012/bacnet/AtomicWriteFileRequestAccessMethodChoice#> .
@prefix AtomicWriteFileRequest: <http://bacowl.sourceforge.net/2012/bacnet/AtomicWriteFileRequest#> .
@prefix AuthenticateACK: <http://bacowl.sourceforge.net/2012/bacnet/AuthenticateACK#> .
@prefix AuthenticateRequest: <http://bacowl.sourceforge.net/2012/bacnet/AuthenticateRequest#> .
@prefix AuthenticationFactorFormat: <http://bacowl.sourceforge.net/2012/bacnet/AuthenticationFactorFormat#> .
@prefix AuthenticationFactor: <http://bacowl.sourceforge.net/2012/bacnet/AuthenticationFactor#> .
@prefix AuthenticationFactorType: <http://bacowl.sourceforge.net/2012/bacnet/AuthenticationFactorType#> .
@prefix AuthenticationPolicyPolicy: <http://bacowl.sourceforge.net/2012/bacnet/AuthenticationPolicyPolicy#> .
@prefix AuthenticationPolicy: <http://bacowl.sourceforge.net/2012/bacnet/AuthenticationPolicy#> .
@prefix AuthenticationStatus: <http://bacowl.sourceforge.net/2012/bacnet/AuthenticationStatus#> .
@prefix AuthorizationException:  <http://bacowl.sourceforge.net/2012/bacnet/AuthorizationException#> .
@prefix AuthorizationMode:  <http://bacowl.sourceforge.net/2012/bacnet/AuthorizationMode#> .
@prefix AveragingObject: <http://bacowl.sourceforge.net/2012/bacnet/AveragingObject#> .
@prefix BackupState: <http://bacowl.sourceforge.net/2012/bacnet/BackupState#> .
@prefix BinaryInputObject: <http://bacowl.sourceforge.net/2012/bacnet/BinaryInputObject#> .
@prefix BinaryOutputObject: <http://bacowl.sourceforge.net/2012/bacnet/BinaryOutputObject#> .
@prefix BinaryPV: <http://bacowl.sourceforge.net/2012/bacnet/BinaryPV#> .
@prefix BinaryValueObject: <http://bacowl.sourceforge.net/2012/bacnet/BinaryValueObject#> .
@prefix BitStringValueObject: <http://bacowl.sourceforge.net/2012/bacnet/BitStringValueObject#> .
@prefix CalendarEntry:   <http://bacowl.sourceforge.net/2012/bacnet/CalendarEntry#> .
@prefix CalendarObject: <http://bacowl.sourceforge.net/2012/bacnet/CalendarObject#> .
@prefix ChangeListError: <http://bacowl.sourceforge.net/2012/bacnet/ChangeListError#> .
@prefix ChannelValue:   <http://bacowl.sourceforge.net/2012/bacnet/ChannelValue#> .
@prefix CharacterStringValueObject: <http://bacowl.sourceforge.net/2012/bacnet/CharacterStringValueObject#> .
@prefix ClientCOV:   <http://bacowl.sourceforge.net/2012/bacnet/ClientCOV#> .
@prefix CommandObject: <http://bacowl.sourceforge.net/2012/bacnet/CommandObject#> .
@prefix ConfirmedCOVNotificationRequest: <http://bacowl.sourceforge.net/2012/bacnet/ConfirmedCOVNotificationRequest#> .
@prefix ConfirmedEventNotificationRequest: <http://bacowl.sourceforge.net/2012/bacnet/ConfirmedEventNotificationRequest#> .
@prefix ConfirmedPrivateTransferACK: <http://bacowl.sourceforge.net/2012/bacnet/ConfirmedPrivateTransferACK#> .
@prefix ConfirmedPrivateTransferError: <http://bacowl.sourceforge.net/2012/bacnet/ConfirmedPrivateTransferError#> .
@prefix ConfirmedPrivateTransferRequest: <http://bacowl.sourceforge.net/2012/bacnet/ConfirmedPrivateTransferRequest#> .
@prefix ConfirmedServiceChoice: <http://bacowl.sourceforge.net/2012/bacnet/ConfirmedServiceChoice#> .
@prefix ConfirmedTextMessageRequestMessageClass:   <http://bacowl.sourceforge.net/2012/bacnet/ConfirmedTextMessageRequestMessageClass#> .
@prefix ConfirmedTextMessageRequestMessagePriority: <http://bacowl.sourceforge.net/2012/bacnet/ConfirmedTextMessageRequestMessagePriority#> .
@prefix ConfirmedTextMessageRequest: <http://bacowl.sourceforge.net/2012/bacnet/ConfirmedTextMessageRequest#> .
@prefix COVNotificationParameters: <http://bacowl.sourceforge.net/2012/bacnet/COVNotificationParameters#> .
@prefix COVSubscription: <http://bacowl.sourceforge.net/2012/bacnet/COVSubscription#> .
@prefix CreateObjectACK: <http://bacowl.sourceforge.net/2012/bacnet/CreateObjectACK#> .
@prefix CreateObjectError: <http://bacowl.sourceforge.net/2012/bacnet/CreateObjectError#> .
@prefix CreateObjectRequestObjectSpecifier:   <http://bacowl.sourceforge.net/2012/bacnet/CreateObjectRequestObjectSpecifier#> .
@prefix CreateObjectRequest: <http://bacowl.sourceforge.net/2012/bacnet/CreateObjectRequest#> .
@prefix CredentialAuthenticationFactor: <http://bacowl.sourceforge.net/2012/bacnet/CredentialAuthenticationFactor#> .
@prefix CredentialDataInputObject: <http://bacowl.sourceforge.net/2012/bacnet/CredentialDataInputObject#> .
@prefix DailySchedule: <http://bacowl.sourceforge.net/2012/bacnet/DailySchedule#> .
@prefix DatePatternValueObject: <http://bacowl.sourceforge.net/2012/bacnet/DatePatternValueObject#> .
@prefix DateRange: <http://bacowl.sourceforge.net/2012/bacnet/DateRange#> .
@prefix DateTimePatternValueObject: <http://bacowl.sourceforge.net/2012/bacnet/DateTimePatternValueObject#> .
@prefix DateTime: <http://bacowl.sourceforge.net/2012/bacnet/DateTime#> .
@prefix DateTimeValueObject: <http://bacowl.sourceforge.net/2012/bacnet/DateTimeValueObject#> .
@prefix DateValueObject: <http://bacowl.sourceforge.net/2012/bacnet/DateValueObject#> .
@prefix DaysOfWeek: <http://bacowl.sourceforge.net/2012/bacnet/DaysOfWeek#> .
@prefix DeleteObjectRequest: <http://bacowl.sourceforge.net/2012/bacnet/DeleteObjectRequest#> .
@prefix Destination: <http://bacowl.sourceforge.net/2012/bacnet/Destination#> .
@prefix DeviceAddress: <http://bacowl.sourceforge.net/2012/bacnet/DeviceAddress#> .
@prefix DeviceCommunicationControlRequestEnableDisable: <http://bacowl.sourceforge.net/2012/bacnet/DeviceCommunicationControlRequestEnableDisable#> .
@prefix DeviceCommunicationControlRequest: <http://bacowl.sourceforge.net/2012/bacnet/DeviceCommunicationControlRequest#> .
@prefix DeviceObjectPropertyReference: <http://bacowl.sourceforge.net/2012/bacnet/DeviceObjectPropertyReference#> .
@prefix DeviceObjectPropertyValue: <http://bacowl.sourceforge.net/2012/bacnet/DeviceObjectPropertyValue#> .
@prefix DeviceObjectReference: <http://bacowl.sourceforge.net/2012/bacnet/DeviceObjectReference#> .
@prefix DeviceObject: <http://bacowl.sourceforge.net/2012/bacnet/DeviceObject#> .
@prefix DeviceStatus:  <http://bacowl.sourceforge.net/2012/bacnet/DeviceStatus#> .
@prefix DoorAlarmState:  <http://bacowl.sourceforge.net/2012/bacnet/DoorAlarmState#> .
@prefix DoorSecuredStatus: <http://bacowl.sourceforge.net/2012/bacnet/DoorSecuredStatus#> .
@prefix DoorStatus: <http://bacowl.sourceforge.net/2012/bacnet/DoorStatus#> .
@prefix DoorValue: <http://bacowl.sourceforge.net/2012/bacnet/DoorValue#> .
@prefix EngineeringUnits:  <http://bacowl.sourceforge.net/2012/bacnet/EngineeringUnits#> .
@prefix ErrorClass: <http://bacowl.sourceforge.net/2012/bacnet/ErrorClass#> .
@prefix ErrorCode: <http://bacowl.sourceforge.net/2012/bacnet/ErrorCode#> .
@prefix Error: <http://bacowl.sourceforge.net/2012/bacnet/Error#> .
@prefix ErrorType: <http://bacowl.sourceforge.net/2012/bacnet/ErrorType#> .
@prefix EventEnrollmentObject: <http://bacowl.sourceforge.net/2012/bacnet/EventEnrollmentObject#> .
@prefix EventLogObject: <http://bacowl.sourceforge.net/2012/bacnet/EventLogObject#> .
@prefix EventLogRecordLogDatum:   <http://bacowl.sourceforge.net/2012/bacnet/EventLogRecordLogDatum#> .
@prefix EventLogRecord: <http://bacowl.sourceforge.net/2012/bacnet/EventLogRecord#> .
@prefix EventNotificationParameters: <http://bacowl.sourceforge.net/2012/bacnet/EventNotificationParameters#> .
@prefix EventParameterAccessEventAccessEvent: <http://bacowl.sourceforge.net/2012/bacnet/EventParameterAccessEventAccessEvent#> .
@prefix EventParameterAccessEvent: <http://bacowl.sourceforge.net/2012/bacnet/EventParameterAccessEvent#> .
@prefix EventParameterBufferReady: <http://bacowl.sourceforge.net/2012/bacnet/EventParameterBufferReady#> .
@prefix EventParameterChangeOfBitstring: <http://bacowl.sourceforge.net/2012/bacnet/EventParameterChangeOfBitstring#> .
@prefix EventParameterChangeOfCharacterString: <http://bacowl.sourceforge.net/2012/bacnet/EventParameterChangeOfCharacterString#> .
@prefix EventParameterChangeOfLifeSafety: <http://bacowl.sourceforge.net/2012/bacnet/EventParameterChangeOfLifeSafety#> .
@prefix EventParameterChangeOfState: <http://bacowl.sourceforge.net/2012/bacnet/EventParameterChangeOfState#> .
@prefix EventParameterChangeOfStatusFlags: <http://bacowl.sourceforge.net/2012/bacnet/EventParameterChangeOfStatusFlags#> .
@prefix EventParameterChangeOfValueCOVCriteria:   <http://bacowl.sourceforge.net/2012/bacnet/EventParameterChangeOfValueCOVCriteria#> .
@prefix EventParameterChangeOfValue: <http://bacowl.sourceforge.net/2012/bacnet/EventParameterChangeOfValue#> .
@prefix EventParameterCommandFailure: <http://bacowl.sourceforge.net/2012/bacnet/EventParameterCommandFailure#> .
@prefix EventParameterDoubleOutOfRange: <http://bacowl.sourceforge.net/2012/bacnet/EventParameterDoubleOutOfRange#> .
@prefix EventParameterExtendedParameters:   <http://bacowl.sourceforge.net/2012/bacnet/EventParameterExtendedParameters#> .
@prefix EventParameterExtended: <http://bacowl.sourceforge.net/2012/bacnet/EventParameterExtended#> .
@prefix EventParameterFloatingLimit: <http://bacowl.sourceforge.net/2012/bacnet/EventParameterFloatingLimit#> .
@prefix EventParameterOutOfRange: <http://bacowl.sourceforge.net/2012/bacnet/EventParameterOutOfRange#> .
@prefix EventParameterSignedOutOfRange: <http://bacowl.sourceforge.net/2012/bacnet/EventParameterSignedOutOfRange#> .
@prefix EventParameter:   <http://bacowl.sourceforge.net/2012/bacnet/EventParameter#> .
@prefix EventParameterUnsignedOutOfRange: <http://bacowl.sourceforge.net/2012/bacnet/EventParameterUnsignedOutOfRange#> .
@prefix EventParameterUnsignedRange: <http://bacowl.sourceforge.net/2012/bacnet/EventParameterUnsignedRange#> .
@prefix EventState:  <http://bacowl.sourceforge.net/2012/bacnet/EventState#> .
@prefix EventTransitionBits: <http://bacowl.sourceforge.net/2012/bacnet/EventTransitionBits#> .
@prefix EventType:  <http://bacowl.sourceforge.net/2012/bacnet/EventType#> .
@prefix FileAccessMethod: <http://bacowl.sourceforge.net/2012/bacnet/FileAccessMethod#> .
@prefix FileObject: <http://bacowl.sourceforge.net/2012/bacnet/FileObject#> .
@prefix GetAlarmSummaryACK: <http://bacowl.sourceforge.net/2012/bacnet/GetAlarmSummaryACK#> .
@prefix GetAlarmSummaryAlarmSummary: <http://bacowl.sourceforge.net/2012/bacnet/GetAlarmSummaryAlarmSummary#> .
@prefix GetAlarmSummaryRequest: <http://bacowl.sourceforge.net/2012/bacnet/GetAlarmSummaryRequest#> .
@prefix GetEnrollmentSummaryACK: <http://bacowl.sourceforge.net/2012/bacnet/GetEnrollmentSummaryACK#> .
@prefix GetEnrollmentSummaryEnrollmentSummary: <http://bacowl.sourceforge.net/2012/bacnet/GetEnrollmentSummaryEnrollmentSummary#> .
@prefix GetEnrollmentSummaryRequestAcknowledgmentFilterType: <http://bacowl.sourceforge.net/2012/bacnet/GetEnrollmentSummaryRequestAcknowledgmentFilterType#> .
@prefix GetEnrollmentSummaryRequestEventStateFilterType: <http://bacowl.sourceforge.net/2012/bacnet/GetEnrollmentSummaryRequestEventStateFilterType#> .
@prefix GetEnrollmentSummaryRequest: <http://bacowl.sourceforge.net/2012/bacnet/GetEnrollmentSummaryRequest#> .
@prefix GetEventInformationACK: <http://bacowl.sourceforge.net/2012/bacnet/GetEventInformationACK#> .
@prefix GetEventInformationEventSummary: <http://bacowl.sourceforge.net/2012/bacnet/GetEventInformationEventSummary#> .
@prefix GetEventInformationRequest: <http://bacowl.sourceforge.net/2012/bacnet/GetEventInformationRequest#> .
@prefix GlobalGroupObject: <http://bacowl.sourceforge.net/2012/bacnet/GlobalGroupObject#> .
@prefix GroupChannelValue: <http://bacowl.sourceforge.net/2012/bacnet/GroupChannelValue#> .
@prefix GroupObject: <http://bacowl.sourceforge.net/2012/bacnet/GroupObject#> .
@prefix IAmRequest: <http://bacowl.sourceforge.net/2012/bacnet/IAmRequest#> .
@prefix IHaveRequest: <http://bacowl.sourceforge.net/2012/bacnet/IHaveRequest#> .
@prefix IntegerValueObject: <http://bacowl.sourceforge.net/2012/bacnet/IntegerValueObject#> .
@prefix KeyIdentifier: <http://bacowl.sourceforge.net/2012/bacnet/KeyIdentifier#> .
@prefix LargeAnalogValueObject: <http://bacowl.sourceforge.net/2012/bacnet/LargeAnalogValueObject#> .
@prefix LifeSafetyMode: <http://bacowl.sourceforge.net/2012/bacnet/LifeSafetyMode#> .
@prefix LifeSafetyOperationRequest: <http://bacowl.sourceforge.net/2012/bacnet/LifeSafetyOperationRequest#> .
@prefix LifeSafetyOperation:  <http://bacowl.sourceforge.net/2012/bacnet/LifeSafetyOperation#> .
@prefix LifeSafetyPointObject: <http://bacowl.sourceforge.net/2012/bacnet/LifeSafetyPointObject#> .
@prefix LifeSafetyState: <http://bacowl.sourceforge.net/2012/bacnet/LifeSafetyState#> .
@prefix LifeSafetyZoneObject: <http://bacowl.sourceforge.net/2012/bacnet/LifeSafetyZoneObject#> .
@prefix LightingInProgress: <http://bacowl.sourceforge.net/2012/bacnet/LightingInProgress#> .
@prefix LightingOperation:  <http://bacowl.sourceforge.net/2012/bacnet/LightingOperation#> .
@prefix LightingTransition:  <http://bacowl.sourceforge.net/2012/bacnet/LightingTransition#> .
@prefix LimitEnable: <http://bacowl.sourceforge.net/2012/bacnet/LimitEnable#> .
@prefix LoadControlObject: <http://bacowl.sourceforge.net/2012/bacnet/LoadControlObject#> .
@prefix LockStatus: <http://bacowl.sourceforge.net/2012/bacnet/LockStatus#> .
@prefix LogDataLogData:   <http://bacowl.sourceforge.net/2012/bacnet/LogDataLogData#> .
@prefix LogData:   <http://bacowl.sourceforge.net/2012/bacnet/LogData#> .
@prefix LoggingType:  <http://bacowl.sourceforge.net/2012/bacnet/LoggingType#> .
@prefix LogMultipleRecord: <http://bacowl.sourceforge.net/2012/bacnet/LogMultipleRecord#> .
@prefix LogRecordLogDatum:   <http://bacowl.sourceforge.net/2012/bacnet/LogRecordLogDatum#> .
@prefix LogRecord: <http://bacowl.sourceforge.net/2012/bacnet/LogRecord#> .
@prefix LogStatus: <http://bacowl.sourceforge.net/2012/bacnet/LogStatus#> .
@prefix LoopObject: <http://bacowl.sourceforge.net/2012/bacnet/LoopObject#> .
@prefix Maintenance:  <http://bacowl.sourceforge.net/2012/bacnet/Maintenance#> .
@prefix MultiStateInputObject: <http://bacowl.sourceforge.net/2012/bacnet/MultiStateInputObject#> .
@prefix MultiStateOutputObject: <http://bacowl.sourceforge.net/2012/bacnet/MultiStateOutputObject#> .
@prefix MultiStateValueObject: <http://bacowl.sourceforge.net/2012/bacnet/MultiStateValueObject#> .
@prefix NetworkSecurityObject: <http://bacowl.sourceforge.net/2012/bacnet/NetworkSecurityObject#> .
@prefix NetworkSecurityPolicy: <http://bacowl.sourceforge.net/2012/bacnet/NetworkSecurityPolicy#> .
@prefix NodeType: <http://bacowl.sourceforge.net/2012/bacnet/NodeType#> .
@prefix NotificationClassObject: <http://bacowl.sourceforge.net/2012/bacnet/NotificationClassObject#> .
@prefix NotificationParametersAccessEventType: <http://bacowl.sourceforge.net/2012/bacnet/NotificationParametersAccessEventType#> .
@prefix NotificationParametersBufferReady: <http://bacowl.sourceforge.net/2012/bacnet/NotificationParametersBufferReady#> .
@prefix NotificationParametersChangeOfBitstring: <http://bacowl.sourceforge.net/2012/bacnet/NotificationParametersChangeOfBitstring#> .
@prefix NotificationParametersChangeOfCharacterStringType: <http://bacowl.sourceforge.net/2012/bacnet/NotificationParametersChangeOfCharacterStringType#> .
@prefix NotificationParametersChangeOfLifeSafety: <http://bacowl.sourceforge.net/2012/bacnet/NotificationParametersChangeOfLifeSafety#> .
@prefix NotificationParametersChangeOfState: <http://bacowl.sourceforge.net/2012/bacnet/NotificationParametersChangeOfState#> .
@prefix NotificationParametersChangeOfStatusFlagsType: <http://bacowl.sourceforge.net/2012/bacnet/NotificationParametersChangeOfStatusFlagsType#> .
@prefix NotificationParametersChangeOfValueNewValue:   <http://bacowl.sourceforge.net/2012/bacnet/NotificationParametersChangeOfValueNewValue#> .
@prefix NotificationParametersChangeOfValue: <http://bacowl.sourceforge.net/2012/bacnet/NotificationParametersChangeOfValue#> .
@prefix NotificationParametersCommandFailure: <http://bacowl.sourceforge.net/2012/bacnet/NotificationParametersCommandFailure#> .
@prefix NotificationParametersComplexEventType: <http://bacowl.sourceforge.net/2012/bacnet/NotificationParametersComplexEventType#> .
@prefix NotificationParametersDoubleOutOfRangeType: <http://bacowl.sourceforge.net/2012/bacnet/NotificationParametersDoubleOutOfRangeType#> .
@prefix NotificationParametersExtendedParametersType:   <http://bacowl.sourceforge.net/2012/bacnet/NotificationParametersExtendedParametersType#> .
@prefix NotificationParametersExtended: <http://bacowl.sourceforge.net/2012/bacnet/NotificationParametersExtended#> .
@prefix NotificationParametersFloatingLimit: <http://bacowl.sourceforge.net/2012/bacnet/NotificationParametersFloatingLimit#> .
@prefix NotificationParametersOutOfRange: <http://bacowl.sourceforge.net/2012/bacnet/NotificationParametersOutOfRange#> .
@prefix NotificationParametersSignedOutOfRangeType: <http://bacowl.sourceforge.net/2012/bacnet/NotificationParametersSignedOutOfRangeType#> .
@prefix NotificationParameters:   <http://bacowl.sourceforge.net/2012/bacnet/NotificationParameters#> .
@prefix NotificationParametersUnsignedOutOfRangeType: <http://bacowl.sourceforge.net/2012/bacnet/NotificationParametersUnsignedOutOfRangeType#> .
@prefix NotificationParametersUnsignedRange: <http://bacowl.sourceforge.net/2012/bacnet/NotificationParametersUnsignedRange#> .
@prefix NotifyType: <http://bacowl.sourceforge.net/2012/bacnet/NotifyType#> .
@prefix ObjectPropertyReference: <http://bacowl.sourceforge.net/2012/bacnet/ObjectPropertyReference#> .
@prefix ObjectPropertyValue: <http://bacowl.sourceforge.net/2012/bacnet/ObjectPropertyValue#> .
@prefix ObjectTypesSupported: <http://bacowl.sourceforge.net/2012/bacnet/ObjectTypesSupported#> .
@prefix ObjectType:  <http://bacowl.sourceforge.net/2012/bacnet/ObjectType#> .
@prefix OctetStringValueObject: <http://bacowl.sourceforge.net/2012/bacnet/OctetStringValueObject#> .
@prefix OptionalCharacterString:   <http://bacowl.sourceforge.net/2012/bacnet/OptionalCharacterString#> .
@prefix Polarity: <http://bacowl.sourceforge.net/2012/bacnet/Polarity#> .
@prefix PositiveIntegerValueObject: <http://bacowl.sourceforge.net/2012/bacnet/PositiveIntegerValueObject#> .
@prefix Prescale: <http://bacowl.sourceforge.net/2012/bacnet/Prescale#> .
@prefix PriorityValue:   <http://bacowl.sourceforge.net/2012/bacnet/PriorityValue#> .
@prefix ProgramError:  <http://bacowl.sourceforge.net/2012/bacnet/ProgramError#> .
@prefix ProgramObject: <http://bacowl.sourceforge.net/2012/bacnet/ProgramObject#> .
@prefix ProgramRequest: <http://bacowl.sourceforge.net/2012/bacnet/ProgramRequest#> .
@prefix ProgramState: <http://bacowl.sourceforge.net/2012/bacnet/ProgramState#> .
@prefix PropertyAccessResultAccessResult:   <http://bacowl.sourceforge.net/2012/bacnet/PropertyAccessResultAccessResult#> .
@prefix PropertyAccessResult: <http://bacowl.sourceforge.net/2012/bacnet/PropertyAccessResult#> .
@prefix PropertyIdentifier:  <http://bacowl.sourceforge.net/2012/bacnet/PropertyIdentifier#> .
@prefix PropertyReference: <http://bacowl.sourceforge.net/2012/bacnet/PropertyReference#> .
@prefix PropertyStates:   <http://bacowl.sourceforge.net/2012/bacnet/PropertyStates#> .
@prefix PropertyValue: <http://bacowl.sourceforge.net/2012/bacnet/PropertyValue#> .
@prefix PulseConverterObject: <http://bacowl.sourceforge.net/2012/bacnet/PulseConverterObject#> .
@prefix RangeByPosition: <http://bacowl.sourceforge.net/2012/bacnet/RangeByPosition#> .
@prefix RangeBySequenceNumber: <http://bacowl.sourceforge.net/2012/bacnet/RangeBySequenceNumber#> .
@prefix RangeByTime: <http://bacowl.sourceforge.net/2012/bacnet/RangeByTime#> .
@prefix Range:   <http://bacowl.sourceforge.net/2012/bacnet/Range#> .
@prefix ReadAccessResultElementChoice:   <http://bacowl.sourceforge.net/2012/bacnet/ReadAccessResultElementChoice#> .
@prefix ReadAccessResultElement: <http://bacowl.sourceforge.net/2012/bacnet/ReadAccessResultElement#> .
@prefix ReadAccessResult: <http://bacowl.sourceforge.net/2012/bacnet/ReadAccessResult#> .
@prefix ReadAccessSpecification: <http://bacowl.sourceforge.net/2012/bacnet/ReadAccessSpecification#> .
@prefix ReadPropertyACK: <http://bacowl.sourceforge.net/2012/bacnet/ReadPropertyACK#> .
@prefix ReadPropertyMultipleACK: <http://bacowl.sourceforge.net/2012/bacnet/ReadPropertyMultipleACK#> .
@prefix ReadPropertyMultipleRequest: <http://bacowl.sourceforge.net/2012/bacnet/ReadPropertyMultipleRequest#> .
@prefix ReadPropertyRequest: <http://bacowl.sourceforge.net/2012/bacnet/ReadPropertyRequest#> .
@prefix ReadRangeACK: <http://bacowl.sourceforge.net/2012/bacnet/ReadRangeACK#> .
@prefix ReadRangeRequest: <http://bacowl.sourceforge.net/2012/bacnet/ReadRangeRequest#> .
@prefix RecipientProcess: <http://bacowl.sourceforge.net/2012/bacnet/RecipientProcess#> .
@prefix Recipient:   <http://bacowl.sourceforge.net/2012/bacnet/Recipient#> .
@prefix ReinitializeDeviceRequestReinitializedStateOfDevice: <http://bacowl.sourceforge.net/2012/bacnet/ReinitializeDeviceRequestReinitializedStateOfDevice#> .
@prefix ReinitializeDeviceRequest: <http://bacowl.sourceforge.net/2012/bacnet/ReinitializeDeviceRequest#> .
@prefix RejectReason:  <http://bacowl.sourceforge.net/2012/bacnet/RejectReason#> .
@prefix Reliability:  <http://bacowl.sourceforge.net/2012/bacnet/Reliability#> .
@prefix RemoveListElementRequest: <http://bacowl.sourceforge.net/2012/bacnet/RemoveListElementRequest#> .
@prefix RequestKeyRequest: <http://bacowl.sourceforge.net/2012/bacnet/RequestKeyRequest#> .
@prefix RestartReason:  <http://bacowl.sourceforge.net/2012/bacnet/RestartReason#> .
@prefix ResultFlags: <http://bacowl.sourceforge.net/2012/bacnet/ResultFlags#> .
@prefix Scale:   <http://bacowl.sourceforge.net/2012/bacnet/Scale#> .
@prefix ScheduleObject: <http://bacowl.sourceforge.net/2012/bacnet/ScheduleObject#> .
@prefix SecurityKeySet: <http://bacowl.sourceforge.net/2012/bacnet/SecurityKeySet#> .
@prefix SecurityLevel: <http://bacowl.sourceforge.net/2012/bacnet/SecurityLevel#> .
@prefix SecurityPolicy: <http://bacowl.sourceforge.net/2012/bacnet/SecurityPolicy#> .
@prefix Segmentation: <http://bacowl.sourceforge.net/2012/bacnet/Segmentation#> .
@prefix ServicesSupported: <http://bacowl.sourceforge.net/2012/bacnet/ServicesSupported#> .
@prefix SetpointReference: <http://bacowl.sourceforge.net/2012/bacnet/SetpointReference#> .
@prefix ShedLevel:   <http://bacowl.sourceforge.net/2012/bacnet/ShedLevel#> .
@prefix ShedState: <http://bacowl.sourceforge.net/2012/bacnet/ShedState#> .
@prefix SilencedState:  <http://bacowl.sourceforge.net/2012/bacnet/SilencedState#> .
@prefix SpecialEventPeriod:   <http://bacowl.sourceforge.net/2012/bacnet/SpecialEventPeriod#> .
@prefix SpecialEvent: <http://bacowl.sourceforge.net/2012/bacnet/SpecialEvent#> .
@prefix StatusFlags: <http://bacowl.sourceforge.net/2012/bacnet/StatusFlags#> .
@prefix StructuredViewObject: <http://bacowl.sourceforge.net/2012/bacnet/StructuredViewObject#> .
@prefix SubscribeCOVPropertyRequest: <http://bacowl.sourceforge.net/2012/bacnet/SubscribeCOVPropertyRequest#> .
@prefix SubscribeCOVRequest: <http://bacowl.sourceforge.net/2012/bacnet/SubscribeCOVRequest#> .
@prefix TimePatternValueObject: <http://bacowl.sourceforge.net/2012/bacnet/TimePatternValueObject#> .
@prefix TimeStamp:   <http://bacowl.sourceforge.net/2012/bacnet/TimeStamp#> .
@prefix TimeSynchronizationRequest: <http://bacowl.sourceforge.net/2012/bacnet/TimeSynchronizationRequest#> .
@prefix TimeValueObject: <http://bacowl.sourceforge.net/2012/bacnet/TimeValueObject#> .
@prefix TimeValue: <http://bacowl.sourceforge.net/2012/bacnet/TimeValue#> .
@prefix TrendLogMultipleObject: <http://bacowl.sourceforge.net/2012/bacnet/TrendLogMultipleObject#> .
@prefix TrendLogObject: <http://bacowl.sourceforge.net/2012/bacnet/TrendLogObject#> .
@prefix UnconfirmedCOVNotificationRequest: <http://bacowl.sourceforge.net/2012/bacnet/UnconfirmedCOVNotificationRequest#> .
@prefix UnconfirmedEventNotificationRequest: <http://bacowl.sourceforge.net/2012/bacnet/UnconfirmedEventNotificationRequest#> .
@prefix UnconfirmedPrivateTransferRequest: <http://bacowl.sourceforge.net/2012/bacnet/UnconfirmedPrivateTransferRequest#> .
@prefix UnconfirmedServiceChoice: <http://bacowl.sourceforge.net/2012/bacnet/UnconfirmedServiceChoice#> .
@prefix UnconfirmedTextMessageRequestMessageClass:   <http://bacowl.sourceforge.net/2012/bacnet/UnconfirmedTextMessageRequestMessageClass#> .
@prefix UnconfirmedTextMessageRequestMessagePriority: <http://bacowl.sourceforge.net/2012/bacnet/UnconfirmedTextMessageRequestMessagePriority#> .
@prefix UnconfirmedTextMessageRequest: <http://bacowl.sourceforge.net/2012/bacnet/UnconfirmedTextMessageRequest#> .
@prefix UTCTimeSynchronizationRequest: <http://bacowl.sourceforge.net/2012/bacnet/UTCTimeSynchronizationRequest#> .
@prefix VTClass:  <http://bacowl.sourceforge.net/2012/bacnet/VTClass#> .
@prefix VTCloseError: <http://bacowl.sourceforge.net/2012/bacnet/VTCloseError#> .
@prefix VTCloseRequest: <http://bacowl.sourceforge.net/2012/bacnet/VTCloseRequest#> .
@prefix VTDataACK: <http://bacowl.sourceforge.net/2012/bacnet/VTDataACK#> .
@prefix VTDataRequest: <http://bacowl.sourceforge.net/2012/bacnet/VTDataRequest#> .
@prefix VTOpenACK: <http://bacowl.sourceforge.net/2012/bacnet/VTOpenACK#> .
@prefix VTOpenRequest: <http://bacowl.sourceforge.net/2012/bacnet/VTOpenRequest#> .
@prefix VTSession: <http://bacowl.sourceforge.net/2012/bacnet/VTSession#> .
@prefix WhoHasLimits: <http://bacowl.sourceforge.net/2012/bacnet/WhoHasLimits#> .
@prefix WhoHasObject:   <http://bacowl.sourceforge.net/2012/bacnet/WhoHasObject#> .
@prefix WhoHasRequest: <http://bacowl.sourceforge.net/2012/bacnet/WhoHasRequest#> .
@prefix WhoIsRequest: <http://bacowl.sourceforge.net/2012/bacnet/WhoIsRequest#> .
@prefix WriteAccessSpecification: <http://bacowl.sourceforge.net/2012/bacnet/WriteAccessSpecification#> .
@prefix WriteGroupRequest: <http://bacowl.sourceforge.net/2012/bacnet/WriteGroupRequest#> .
@prefix WritePropertyMultipleError: <http://bacowl.sourceforge.net/2012/bacnet/WritePropertyMultipleError#> .
@prefix WritePropertyMultipleRequest: <http://bacowl.sourceforge.net/2012/bacnet/WritePropertyMultipleRequest#> .
@prefix WritePropertyRequest: <http://bacowl.sourceforge.net/2012/bacnet/WritePropertyRequest#> .
@prefix WriteStatus: <http://bacowl.sourceforge.net/2012/bacnet/WriteStatus#> .

BACnet:Vendor
    rdf:type    owl:Class ;
    owl:hasKey  (Vendor:vendorId) .

Vendor:vendorId
    rdf:type        owl:DatatypeProperty , owl:FunctionalProperty ;
    rdfs:domain     BACnet:Vendor ;
    rdfs:range      xsd:nonNegativeInteger .

Vendor:ASHRAE
    rdf:type        owl:NamedIndividual , BACnet:Vendor ;
    Vendor:vendorId 0 .

BACnet:managedByVendor
    rdf:type        owl:FunctionalProperty , owl:ObjectProperty ;
    rdfs:range      BACnet:Vendor .


BACnet:Any
    rdf:type                owl:Class ;
	owl:disjointUnionOf
	    ( BACnet:PrimitiveData
	      BACnet:ConstructedData
	    ) .

BACnet:AnyList
    rdf:type                    owl:Class ;
    rdfs:subClassOf             rdf:List ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:first ;
          owl:someValuesFrom    BACnet:Any
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:rest ;
          owl:someValuesFrom    BACnet:AnyList
        ] .

BACnet:PrimitiveData
    rdf:type                owl:Class ;
	owl:disjointUnionOf
	    ( BACnet:Null
	      BACnet:Boolean
	      BACnet:Unsigned
	      BACnet:Integer
	      BACnet:Real
	      BACnet:Double
	      BACnet:OctetString
	      BACnet:CharacterString
	      BACnet:BitString
	      BACnet:Enumerated
	      BACnet:Date
	      BACnet:Time
	      BACnet:ObjectIdentifier
	    ) .

BACnet:Null
    rdf:type owl:Class ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:value ;
          owl:cardinality       1
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:value ;
          owl:equivalentClass
              [ rdf:type    owl:Class ;
                owl:oneOf   ( Null:null )
              ]
        ] .

Null:null
      rdf:type owl:NamedIndividual , BACnet:Null .

BACnet:Boolean
    rdf:type owl:Class ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:value ;
          owl:cardinality       1
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:value ;
          owl:someValuesFrom   
              [ rdf:type        rdfs:Datatype ;
                owl:onDatatype  xsd:boolean
              ]
        ] .

BACnet:Unsigned
    rdf:type owl:Class ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:value ;
          owl:cardinality       1
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:value ;
          owl:someValuesFrom   
              [ rdf:type        rdfs:Datatype ;
                owl:onDatatype  xsd:unsignedLong
              ]
        ] .

BACnet:Integer
    rdf:type owl:Class ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:value ;
          owl:cardinality       1
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:value ;
          owl:someValuesFrom   
              [ rdf:type        rdfs:Datatype ;
                owl:onDatatype  xsd:long
              ]
        ] .

BACnet:Real
    rdf:type owl:Class ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:value ;
          owl:cardinality       1
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:value ;
          owl:someValuesFrom   
              [ rdf:type        rdfs:Datatype ;
                owl:onDatatype  xsd:float
              ]
        ] .

BACnet:Double
    rdf:type owl:Class ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:value ;
          owl:cardinality       1
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:value ;
          owl:someValuesFrom   
              [ rdf:type        rdfs:Datatype ;
                owl:onDatatype  xsd:double
              ]
        ] .

BACnet:OctetString
    rdf:type owl:Class ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:value ;
          owl:cardinality       1
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:value ;
          owl:someValuesFrom
              [ rdf:type        rdfs:Datatype ;
                owl:onDatatype  xsd:base64Binary
              ]
        ] .

BACnet:CharacterString
    rdf:type owl:Class ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:value ;
          owl:cardinality       1
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:value ;
          owl:someValuesFrom   
              [ rdf:type        rdfs:Datatype ;
                owl:onDatatype  xsd:string
              ]
        ] .

BACnet:BitString
    rdf:type owl:Class ;
    rdfs:subClassOf             skos:Collection ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        skos:member ;
          owl:someValuesFrom    BACnet:Bit
        ] .

BACnet:Bit
    rdf:type owl:Class ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        Bit:nominal ;
          owl:cardinality       1
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        Bit:memberOf ;
          owl:cardinality       1
        ] .

Bit:nominal
    rdf:type        owl:FunctionalProperty , owl:DatatypeProperty ;
    rdfs:domain     BACnet:Bit ;
    rdfs:range      xsd:nonNegativeInteger .

Bit:memberOf
    rdf:type        owl:FunctionalProperty , owl:ObjectProperty ;
    rdfs:domain     BACnet:Bit ;
    rdfs:range      BACnet:BitString .

BACnet:Enumerated
    rdf:type                owl:Class ;
    owl:disjointUnionOf     (BACnet:StandardEnumerated BACnet:ExtendedEnumerated BACnet:ProprietaryEnumerated) .

BACnet:EnumeratedCodeList
    rdf:type                owl:Class ;
    rdfs:subClassOf         dtype:SimpleCodeList ;
    owl:disjointUnionOf     (BACnet:StandardCodeList BACnet:ProprietaryCodeList) ;
    rdfs:subClassOf
        [ rdf:type            owl:Restriction ;
          owl:onProperty      dtype:code ;
          owl:someValuesFrom
              [ rdf:type          rdfs:Datatype ;
                owl:onDatatype    xsd:nonNegativeInteger
                ]
        ] .

BACnet:containsStandardList
    rdf:type            owl:ObjectProperty , owl:FunctionalProperty ;
    rdfs:domain         BACnet:Enumerated ;
    rdfs:range          BACnet:StandardCodeList .

BACnet:containsProprietaryList
    rdf:type            owl:ObjectProperty , owl:FunctionalProperty ;
    rdfs:domain         BACnet:Enumerated ;
    rdfs:range          BACnet:ProprietaryCodeList .

BACnet:containsExtendedList
    rdf:type            owl:ObjectProperty , owl:FunctionalProperty ;
    rdfs:subPropertyOf  BACnet:containsProprietaryList ;
    rdfs:domain         BACnet:Enumerated ;
    rdfs:range          BACnet:EnumeratedCodeList .

BACnet:StandardEnumerated
    rdf:type                    owl:Class ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsStandardList ;
          owl:cardinality       1
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsStandardList ;
          owl:allValuesFrom     BACnet:StandardCodeList
        ] ;
    rdfs:comment        "These enumerations are defined in the standard." .

BACnet:StandardCodeList
    rdf:type                owl:Class ;
    rdfs:subClassOf         BACnet:EnumeratedCodeList ;
    rdfs:comment            "Standard code list members have explicit dtype:code values." .

BACnet:ProprietaryEnumerated
    rdf:type                    owl:Class ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsProprietaryList ;
          owl:cardinality       1
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsProprietaryList ;
          owl:allValuesFrom     BACnet:ProprietaryCodeList
        ] ;
    rdfs:comment                "These enumerations are defined by vendors and reference code lists that have unconstrained values." .

BACnet:ProprietaryCodeList
    rdf:type                    owl:Class ;
    rdfs:subClassOf             BACnet:EnumeratedCodeList ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:managedByVendor ;
          owl:cardinality       1
        ] .

BACnet:ExtendedEnumerated
    rdf:type                    owl:Class ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsStandardList ;
          owl:cardinality       1
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsStandardList ;
          owl:allValuesFrom     BACnet:StandardCodeList
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsExtendedList ;
          owl:maxCardinality    1
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsExtendedList ;
          owl:allValuesFrom     BACnet:ExtendedCodeList
        ] ;
    rdfs:comment                "These enumerations are defined in the standard and may be extended by vendors (with restrictions on values)." .

BACnet:ExtendedCodeList
    rdf:type                    owl:Class ;
    rdfs:subClassOf             BACnet:ProprietaryCodeList ;
    rdfs:comment                "Extended code lists are defined by vendors but have dtype:code value restructions." .

BACnet:Date
    rdf:type owl:Class ;
    rdfs:subClassOf
        [ rdf:type             owl:Restriction ;
          owl:onProperty       rdf:value ;
          owl:cardinality      1
        ] ;
    rdfs:subClassOf
        [ rdf:type             owl:Restriction ;
          owl:onProperty       rdf:value ;
          owl:someValuesFrom   
              [ rdf:type rdfs:Datatype ;
                owl:onDatatype xsd:string ;
                owl:withRestrictions
                    ([ xsd:pattern "([0-9]{4}|[*])-([0-9]{2}|[*])-([0-9]{2}|[*])-([0-9]{2}|[*])"
                    ])
              ]
        ] .

BACnet:Time
    rdf:type owl:Class ;
    rdfs:subClassOf
        [ rdf:type          owl:Restriction ;
          owl:onProperty    rdf:value ;
          owl:cardinality   1
        ] ;
    rdfs:subClassOf
        [ rdf:type          owl:Restriction ;
          owl:onProperty    rdf:value ;
          owl:someValuesFrom
              [ rdf:type                rdfs:Datatype ;
                owl:onDatatype          xsd:string ;
                owl:withRestrictions
                    ([ xsd:pattern "([0-9]{2}|[*]):([0-9]{2}|[*]):([0-9]{2}|[*])[.]([0-9]{2}|[*])"
                    ])
              ]
        ] .

BACnet:ObjectIdentifier
    rdf:type owl:Class ;
    rdfs:subClassOf
        [ rdf:type          owl:Restriction ;
          owl:onProperty    ObjectIdentifier:type ;
          owl:cardinality   1
        ] ;
    rdfs:subClassOf
        [ rdf:type          owl:Restriction ;
          owl:onProperty    ObjectIdentifier:instance ;
          owl:cardinality   1
        ] .

ObjectIdentifier:type
    rdf:type            owl:FunctionalProperty , owl:ObjectProperty ;
    rdfs:domain         BACnet:ObjectIdentifier ;
    rdfs:range          BACnet:ObjectType .

ObjectIdentifier:instance
    rdf:type            owl:FunctionalProperty , owl:DatatypeProperty ;
    rdfs:domain         BACnet:ObjectIdentifier ;
    rdfs:range
        [ rdf:type              rdfs:Datatype ;
          owl:onDatatype        xsd:nonNegativeInteger ;
          owl:withRestrictions
              ( [ xsd:minInclusive 0 ]
                [ xsd:maxInclusive 4194302 ]
              )
        ] .

BACnet:ObjectName
    rdf:type            owl:Class ;
    rdf:type            BACnet:CharacterString ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:value ;
          owl:someValuesFrom
              [ rdf:type            rdfs:Datatype ;
                owl:onDatatype      xsd:string ;
                owl:withRestrictions
                    ( [ xsd:minLength 1 ]
                    )
              ]
        ] .


BACnet:ConstructedData
    rdf:type                owl:Class ;
    owl:disjointUnionOf     
        ( BACnet:Sequence
          BACnet:SequenceOf
          BACnet:ArrayOf
          BACnet:Choice
        ) .

BACnet:Element
    rdf:type                rdf:Property ;
    rdfs:subPropertyOf      owl:ObjectProperty, owl:FunctionalProperty ;
    owl:disjointUnionOf
        ( BACnet:ChoiceElement
          BACnet:SequenceElement
        ) ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        Element:context ;
          owl:maxCardinality    1
        ] .

Element:context
    rdf:type            rdf:Property ;
    rdf:subPropertyOf   owl:FunctionalProperty, owl:DatatypeProperty ;
    rdfs:domain         BACnet:Element ;
    rdfs:range          xsd:nonNegativeInteger .

Element:datatype
    rdf:type            rdf:Property ;
    rdf:subPropertyOf   owl:FunctionalProperty, owl:DatatypeProperty ;
    rdfs:domain         BACnet:Element .

BACnet:Sequence
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:ConstructedData .

BACnet:hasSequenceElementList
    rdf:type                rdf:Property ;
    rdfs:domain             BACnet:Sequence ;
    rdfs:range              BACnet:SequenceElementList .

BACnet:SequenceElementList
    rdf:type                    owl:Class ;
    rdfs:subClassOf             rdf:List ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:first ;
          owl:someValuesFrom    BACnet:SequenceElement
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:rest ;
          owl:someValuesFrom    BACnet:SequenceElementList
        ] .

BACnet:SequenceElement
    rdf:type                    rdf:Property ;
    rdf:subPropertyOf           BACnet:Element ;
    owl:disjointUnionOf
        ( BACnet:OptionalSequenceElement
          BACnet:RequiredSequenceElement
        ) .

BACnet:OptionalSequenceElement
    rdf:type                    rdf:Property ;
    rdf:subPropertyOf           BACnet:SequenceElement .

BACnet:RequiredSequenceElement
    rdf:type                    rdf:Property ;
    rdf:subPropertyOf           BACnet:SequenceElement .

BACnet:SequenceOf
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:ConstructedData ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:memberList ;
          owl:someValuesFrom    BACnet:AnyList
        ] .

BACnet:ArrayOf
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:ConstructedData ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:memberList ;
          owl:someValuesFrom    BACnet:AnyList
        ] .

BACnet:memberList
    rdf:type            rdf:Property .

BACnet:Choice
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:ConstructedData .

BACnet:hasChoiceElementList
    rdf:type                rdf:Property ;
    rdfs:domain             BACnet:Choice ;
    rdfs:range              BACnet:ChoiceElementList .

BACnet:ChoiceElementList
    rdf:type                    owl:Class ;
    rdfs:subClassOf             rdf:List ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:first ;
          owl:someValuesFrom    BACnet:ChoiceElement
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:rest ;
          owl:someValuesFrom    BACnet:ChoiceElementList
        ] .

BACnet:ChoiceElement
    rdf:type                    rdf:Property ;
    rdf:subPropertyOf           BACnet:Element .


BACnet:Object
    rdf:type                owl:Class ;
    owl:disjointUnionOf     (BACnet:StandardObject BACnet:ProprietaryObject) ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        Object:objectIdentifier ;
          owl:cardinality       1
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        Object:objectName ;
          owl:cardinality       1
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        Object:objectType ;
          owl:cardinality       1
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        Object:propertyList ;
          owl:maxCardinality    1
        ] .

BACnet:StandardObject
    rdf:type                owl:Class ;
    rdfs:subClassOf         BACnet:Object .

BACnet:ProprietaryObject
    rdf:type                owl:Class ;
    rdfs:subClassOf         BACnet:Object ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:managedByVendor ;
          owl:cardinality       1
        ] .

BACnet:Property
    rdf:type                    rdf:Property ;
    rdfs:subPropertyOf          owl:ObjectProperty , owl:FunctionalProperty ;
    owl:disjointUnionOf         (BACnet:StandardProperty BACnet:ProprietaryProperty) ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        Property:propertyId ;
          owl:cardinality       1
        ] .

Property:propertyId
    rdf:type                rdf:Property ;
    rdfs:subPropertyOf      owl:ObjectProperty , owl:FunctionalProperty ;
    rdfs:domain             BACnet:Property ;
    rdfs:range              BACnet:PropertyIdentifier .

BACnet:StandardProperty
    rdf:type                rdf:Property ;
    rdfs:subPropertyOf      BACnet:Property ;
    owl:disjointUnionOf     (BACnet:OptionalProperty BACnet:ReadableProperty BACnet:WritableProperty) .

BACnet:OptionalProperty
    rdf:type                rdf:Property ;
    rdfs:subPropertyOf      BACnet:StandardProperty ;
    rdfs:comment            "The property is optional." .

BACnet:ReadableProperty
    rdf:type                rdf:Property ;
    rdfs:subPropertyOf      BACnet:StandardProperty ;
    rdfs:comment            "The property is required to be present and readable using BACnet services." .

BACnet:WritableProperty
    rdf:type                rdf:Property ;
    rdfs:subPropertyOf      BACnet:StandardProperty ;
    rdfs:comment            "The property is required to be present, readable, and writable using BACnet services." .

BACnet:ProprietaryProperty
    rdf:type                rdf:Property ;
    rdfs:subPropertyOf      BACnet:Property ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:managedByVendor ;
          owl:cardinality       1
        ] .

Object:objectIdentifier
      rdf:type              rdf:Property ;
      rdfs:subPropertyOf    BACnet:ReadableProperty ;
      Property:propertyId   PropertyIdentifier:objectIdentifier ;
      rdfs:domain           BACnet:Object ;
      rdfs:range            BACnet:ObjectIdentifier .

Object:objectName
      rdf:type              rdf:Property ;
      rdfs:subPropertyOf    BACnet:ReadableProperty ;
      Property:propertyId   PropertyIdentifier:objectName ;
      rdfs:domain           BACnet:Object ;
      rdfs:range            BACnet:ObjectName .

Object:objectType
      rdf:type              rdf:Property ;
      rdfs:subPropertyOf    BACnet:ReadableProperty ;
      Property:propertyId   PropertyIdentifier:objectType ;
      rdfs:domain           BACnet:Object ;
      rdfs:range            BACnet:ObjectType .

Object:propertyList
      rdf:type              rdf:Property ;
      rdfs:subPropertyOf    BACnet:ReadableProperty ;
      Property:propertyId   PropertyIdentifier:propertyList ;
      rdfs:domain           BACnet:Object ;
      rdfs:range            BACnet:PropertyList .


BACnet:APDU
    rdf:type              owl:Class ;
    owl:disjointUnionOf
        ( BACnet:ConfirmedServicePDU
          BACnet:UnconfirmedServicePDU
          BACnet:RejectPDU
          BACnet:AbortPDU
        ) ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        APDU:source ;
          owl:cardinality       1
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        APDU:destination ;
          owl:cardinality       1
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        APDU:networkPriority ;
          owl:cardinality       1
        ] .

APDU:source
    rdf:type                rdf:Property ;
    rdfs:subPropertyOf      owl:ObjectProperty, owl:FunctionalProperty ;
    rdfs:domain             BACnet:APDU ;
    rdfs:range              BACnet:Address .

APDU:destination
    rdf:type                rdf:Property ;
    rdfs:subPropertyOf      owl:ObjectProperty, owl:FunctionalProperty ;
    rdfs:domain             BACnet:APDU ;
    rdfs:range              BACnet:Address .

APDU:networkPriority
    rdf:type                rdf:Property ;
    rdfs:subPropertyOf      owl:ObjectProperty, owl:FunctionalProperty ;
    rdfs:domain             BACnet:APDU ;
    rdfs:range              xsd:nonNegativeInteger .

APDU:serviceChoice
    rdf:type                rdf:Property ;
    rdfs:subPropertyOf      owl:ObjectProperty, owl:FunctionalProperty ;
    rdfs:domain             BACnet:APDU .

APDU:invokeId
    rdf:type                rdf:Property ;
    rdfs:subPropertyOf      owl:ObjectProperty, owl:FunctionalProperty ;
    rdfs:domain             BACnet:APDU ;
    rdfs:range              xsd:nonNegativeInteger .

BACnet:Address
    rdf:type              owl:Class ;
    owl:disjointUnionOf
        ( BACnet:UnicastAddress
          BACnet:BroadcastAddress
        ) .

Address:network
    rdf:type                rdf:Property ;
    rdfs:subPropertyOf      owl:ObjectProperty, owl:FunctionalProperty ;
    rdfs:domain             BACnet:Address ;
    rdfs:range              xsd:nonNegativeInteger .

Address:macAddress
    rdf:type                rdf:Property ;
    rdfs:subPropertyOf      owl:ObjectProperty, owl:FunctionalProperty ;
    rdfs:domain             BACnet:Address ;
    rdfs:range              xsd:base64Binary .

BACnet:UnicastAddress
    rdf:type                owl:Class ;
    rdfs:subClassOf         BACnet:Address ;
    owl:disjointUnionOf
        ( BACnet:LocalStationAddress
          BACnet:RemoteStationAddress
        ) .

BACnet:BroadcastAddress
    rdf:type                owl:Class ;
    rdfs:subClassOf         BACnet:Address ;
    owl:disjointUnionOf
        ( BACnet:LocalBroadcastAddress
          BACnet:RemoteBroadcastAddress
          BACnet:GlobalBroadcastAddress
        ) .

BACnet:LocalBroadcastAddress
    rdf:type                owl:Class ;
    rdfs:subClassOf         BACnet:Address ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        Address:network ;
          owl:cardinality       0
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        Address:macAddress ;
          owl:cardinality       0
        ] .

BACnet:LocalStationAddress
    rdf:type                owl:Class ;
    rdfs:subClassOf         BACnet:Address ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        Address:network ;
          owl:cardinality       0
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        Address:macAddress ;
          owl:cardinality       1
        ] .

BACnet:RemoteBroadcastAddress
    rdf:type                owl:Class ;
    rdfs:subClassOf         BACnet:Address ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        Address:network ;
          owl:cardinality       1
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        Address:network ;
          owl:someValuesFrom
              [ rdf:type          rdfs:Datatype ;
                owl:onDatatype    xsd:nonNegativeInteger ;
                owl:withRestrictions
                    ( [ xsd:minInclusive 1 ]
                      [ xsd:maxInclusive 65534 ]
                    )
              ]
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        Address:macAddress ;
          owl:cardinality       0
        ] .

BACnet:RemoteStationAddress
    rdf:type                owl:Class ;
    rdfs:subClassOf         BACnet:Address ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        Address:network ;
          owl:cardinality       1
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        Address:network ;
          owl:someValuesFrom
              [ rdf:type          rdfs:Datatype ;
                owl:onDatatype    xsd:nonNegativeInteger ;
                owl:withRestrictions
                    ( [ xsd:minInclusive 1 ]
                      [ xsd:maxInclusive 65534 ]
                    )
              ]
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        Address:macAddress ;
          owl:cardinality       1
        ] .

BACnet:GlobalBroadcastAddress
    rdf:type                owl:Class ;
    rdfs:subClassOf         BACnet:Address ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        Address:network ;
          owl:cardinality       1
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        Address:network ;
          owl:hasValue          65535
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        Address:macAddress ;
          owl:cardinality       0
        ] .

BACnet:UnicastPDU
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:APDU ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        APDU:source ;
          owl:someValuesFrom    BACnet:UnicastAddress
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        APDU:destination ;
          owl:someValuesFrom    BACnet:UnicastAddress
        ] .

BACnet:BroadcastPDU
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:APDU ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        APDU:source ;
          owl:someValuesFrom    BACnet:UnicastAddress
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        APDU:destination ;
          owl:someValuesFrom    BACnet:BroadcastAddress
        ] .

BACnet:ConfirmedServicePDU
    rdf:type                    owl:Class ;
    rdfs:subClassOf             BACnet:UnicastPDU ;
    owl:disjointUnionOf
        ( BACnet:ConfirmedRequestPDU
          BACnet:UnconfirmedRequestPDU
          BACnet:SimpleAckPDU
          BACnet:ComplexAckPDU
          BACnet:ErrorPDU
        ) ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        APDU:serviceChoice ;
          owl:cardinality       1
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        APDU:serviceChoice ;
          owl:someValuesFrom    BACnet:ConfirmedServiceChoice
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        APDU:invokeId ;
          owl:cardinality       1
        ] .

BACnet:UnconfirmedServicePDU
    rdf:type            owl:Class ;
    rdfs:subClassOf
        [ rdf:type            owl:Class ;
          owl:unionOf
              ( BACnet:UnicastPDU
                BACnet:BroadcastPDU
              )
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        APDU:serviceChoice ;
          owl:cardinality       1
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        APDU:serviceChoice ;
          owl:someValuesFrom    BACnet:UnconfirmedServiceChoice
        ] .

BACnet:ConfirmedRequestPDU
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:ConfirmedServicePDU ;
    rdfs:subClassOf     BACnet:Sequence .

BACnet:UnconfirmedRequestPDU
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:UnconfirmedServicePDU ;
    rdfs:subClassOf     BACnet:Sequence .

BACnet:SimpleAckPDU
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:ConfirmedServicePDU .

BACnet:ComplexAckPDU
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:ConfirmedServicePDU ;
    rdfs:subClassOf     BACnet:Sequence .

BACnet:ErrorPDU
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:ConfirmedServicePDU ;
    rdfs:subClassOf     BACnet:Sequence .

BACnet:RejectPDU
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:UnicastPDU ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        APDU:invokeId ;
          owl:cardinality       1
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        RejectPDU:rejectReason ;
          owl:cardinality       1
        ] .

RejectPDU:rejectReason
    rdf:type                rdf:Property ;
    rdfs:subPropertyOf      owl:ObjectProperty, owl:FunctionalProperty ;
    rdfs:domain             BACnet:RejectPDU ;
    rdfs:range              BACnet:RejectReason .

BACnet:AbortPDU
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:UnicastPDU ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        APDU:invokeId ;
          owl:cardinality       1
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        AbortPDU:abortReason ;
          owl:cardinality       1
        ] .

AbortPDU:abortReason
    rdf:type                rdf:Property ;
    rdfs:subPropertyOf      owl:ObjectProperty, owl:FunctionalProperty ;
    rdfs:domain             BACnet:AbortPDU ;
    rdfs:range              BACnet:AbortReason .


BACnet:AbortReason
    rdf:type                    BACnet:ExtendedEnumerated ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsStandardList ;
          owl:hasValue          BACnet:AbortReasonCodeList
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsExtendedList ;
          owl:hasValue          BACnet:ExtendedAbortReasonCodeList
        ] .

BACnet:AbortReasonCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember AbortReason:other , AbortReason:bufferOverflow , AbortReason:invalidApduInThisState , AbortReason:preemptedByHigherPriorityTask , AbortReason:segmentationNotSupported , AbortReason:securityError , AbortReason:insufficientSecurity , AbortReason:windowSizeOutOfRange , AbortReason:applicationExceededReplyTime , AbortReason:outOfResources , AbortReason:tsmTimeout , AbortReason:apduTooLong , AbortReason:serverTimeout , AbortReason:noResponse  .

AbortReason:other
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "0"^^xsd:nonNegativeInteger ;
      dtype:value   "other"^^xsd:string .
AbortReason:bufferOverflow
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "1"^^xsd:nonNegativeInteger ;
      dtype:value   "bufferOverflow"^^xsd:string .
AbortReason:invalidApduInThisState
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "2"^^xsd:nonNegativeInteger ;
      dtype:value   "invalidApduInThisState"^^xsd:string .
AbortReason:preemptedByHigherPriorityTask
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "3"^^xsd:nonNegativeInteger ;
      dtype:value   "preemptedByHigherPriorityTask"^^xsd:string .
AbortReason:segmentationNotSupported
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "4"^^xsd:nonNegativeInteger ;
      dtype:value   "segmentationNotSupported"^^xsd:string .
AbortReason:securityError
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "5"^^xsd:nonNegativeInteger ;
      dtype:value   "securityError"^^xsd:string .
AbortReason:insufficientSecurity
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "6"^^xsd:nonNegativeInteger ;
      dtype:value   "insufficientSecurity"^^xsd:string .
AbortReason:windowSizeOutOfRange
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "7"^^xsd:nonNegativeInteger ;
      dtype:value   "windowSizeOutOfRange"^^xsd:string .
AbortReason:applicationExceededReplyTime
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "8"^^xsd:nonNegativeInteger ;
      dtype:value   "applicationExceededReplyTime"^^xsd:string .
AbortReason:outOfResources
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "9"^^xsd:nonNegativeInteger ;
      dtype:value   "outOfResources"^^xsd:string .
AbortReason:tsmTimeout
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "10"^^xsd:nonNegativeInteger ;
      dtype:value   "tsmTimeout"^^xsd:string .
AbortReason:apduTooLong
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "11"^^xsd:nonNegativeInteger ;
      dtype:value   "apduTooLong"^^xsd:string .
AbortReason:serverTimeout
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "64"^^xsd:nonNegativeInteger ;
      dtype:value   "serverTimeout"^^xsd:string .
AbortReason:noResponse
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "65"^^xsd:nonNegativeInteger ;
      dtype:value   "noResponse"^^xsd:string .


BACnet:ExtendedAbortReasonCodeList
    rdf:type                    BACnet:ExtendedCodeList ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        dtype:code ;
          owl:someValuesFrom
              [ rdf:type          rdfs:Datatype ;
                owl:onDatatype    xsd:nonNegativeInteger ;
                owl:withRestrictions
                    ([ xsd:minInclusive 64
                     ] [ xsd:maxInclusive 255
                     ])
                ]
        ] ;
    rdfs:comment    "ExtendedAbortReasonCodeList are vendor extensions to AbortReason, values restricted from 64 to 255, inclusive." .

BACnet:AccessAuthenticationFactorDisable
    rdf:type                    BACnet:ExtendedEnumerated ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsStandardList ;
          owl:hasValue          BACnet:AccessAuthenticationFactorDisableCodeList
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsExtendedList ;
          owl:hasValue          BACnet:ExtendedAccessAuthenticationFactorDisableCodeList
        ] .

BACnet:AccessAuthenticationFactorDisableCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember AccessAuthenticationFactorDisable:none , AccessAuthenticationFactorDisable:disabled , AccessAuthenticationFactorDisable:disabledLost , AccessAuthenticationFactorDisable:disabledStolen , AccessAuthenticationFactorDisable:disabledDamaged , AccessAuthenticationFactorDisable:disabledDestroyed  .

AccessAuthenticationFactorDisable:none
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "0"^^xsd:nonNegativeInteger ;
      dtype:value   "none"^^xsd:string .
AccessAuthenticationFactorDisable:disabled
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "1"^^xsd:nonNegativeInteger ;
      dtype:value   "disabled"^^xsd:string .
AccessAuthenticationFactorDisable:disabledLost
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "2"^^xsd:nonNegativeInteger ;
      dtype:value   "disabledLost"^^xsd:string .
AccessAuthenticationFactorDisable:disabledStolen
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "3"^^xsd:nonNegativeInteger ;
      dtype:value   "disabledStolen"^^xsd:string .
AccessAuthenticationFactorDisable:disabledDamaged
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "4"^^xsd:nonNegativeInteger ;
      dtype:value   "disabledDamaged"^^xsd:string .
AccessAuthenticationFactorDisable:disabledDestroyed
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "5"^^xsd:nonNegativeInteger ;
      dtype:value   "disabledDestroyed"^^xsd:string .


BACnet:ExtendedAccessAuthenticationFactorDisableCodeList
    rdf:type                    BACnet:ExtendedCodeList ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        dtype:code ;
          owl:someValuesFrom
              [ rdf:type          rdfs:Datatype ;
                owl:onDatatype    xsd:nonNegativeInteger ;
                owl:withRestrictions
                    ([ xsd:minInclusive 64
                     ] [ xsd:maxInclusive 65535
                     ])
                ]
        ] ;
    rdfs:comment    "ExtendedAccessAuthenticationFactorDisableCodeList are vendor extensions to AccessAuthenticationFactorDisable, values restricted from 64 to 65535, inclusive." .
BACnet:AccessCredentialDisableReason
    rdf:type                    BACnet:StandardEnumerated ;
    BACnet:containsStandardList BACnet:AccessCredentialDisableReasonCodeList .

BACnet:AccessCredentialDisableReasonCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember AccessCredentialDisableReason:disabled , AccessCredentialDisableReason:disabledNeedsProvisioning , AccessCredentialDisableReason:disabledUnassigned , AccessCredentialDisableReason:disabledNotYetActive , AccessCredentialDisableReason:disabledExpired , AccessCredentialDisableReason:disabledLockout , AccessCredentialDisableReason:disabledMaxDays , AccessCredentialDisableReason:disabledMaxUses , AccessCredentialDisableReason:disabledInactivity , AccessCredentialDisableReason:disabledManual  .

AccessCredentialDisableReason:disabled
      rdf:type dtype:EnumeratedValue ;
      dtype:code "0"^^xsd:nonNegativeInteger ;
      dtype:value "disabled"^^xsd:string .
AccessCredentialDisableReason:disabledNeedsProvisioning
      rdf:type dtype:EnumeratedValue ;
      dtype:code "1"^^xsd:nonNegativeInteger ;
      dtype:value "disabledNeedsProvisioning"^^xsd:string .
AccessCredentialDisableReason:disabledUnassigned
      rdf:type dtype:EnumeratedValue ;
      dtype:code "2"^^xsd:nonNegativeInteger ;
      dtype:value "disabledUnassigned"^^xsd:string .
AccessCredentialDisableReason:disabledNotYetActive
      rdf:type dtype:EnumeratedValue ;
      dtype:code "3"^^xsd:nonNegativeInteger ;
      dtype:value "disabledNotYetActive"^^xsd:string .
AccessCredentialDisableReason:disabledExpired
      rdf:type dtype:EnumeratedValue ;
      dtype:code "4"^^xsd:nonNegativeInteger ;
      dtype:value "disabledExpired"^^xsd:string .
AccessCredentialDisableReason:disabledLockout
      rdf:type dtype:EnumeratedValue ;
      dtype:code "5"^^xsd:nonNegativeInteger ;
      dtype:value "disabledLockout"^^xsd:string .
AccessCredentialDisableReason:disabledMaxDays
      rdf:type dtype:EnumeratedValue ;
      dtype:code "6"^^xsd:nonNegativeInteger ;
      dtype:value "disabledMaxDays"^^xsd:string .
AccessCredentialDisableReason:disabledMaxUses
      rdf:type dtype:EnumeratedValue ;
      dtype:code "7"^^xsd:nonNegativeInteger ;
      dtype:value "disabledMaxUses"^^xsd:string .
AccessCredentialDisableReason:disabledInactivity
      rdf:type dtype:EnumeratedValue ;
      dtype:code "8"^^xsd:nonNegativeInteger ;
      dtype:value "disabledInactivity"^^xsd:string .
AccessCredentialDisableReason:disabledManual
      rdf:type dtype:EnumeratedValue ;
      dtype:code "9"^^xsd:nonNegativeInteger ;
      dtype:value "disabledManual"^^xsd:string .


BACnet:AccessCredentialDisable
    rdf:type                    BACnet:ExtendedEnumerated ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsStandardList ;
          owl:hasValue          BACnet:AccessCredentialDisableCodeList
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsExtendedList ;
          owl:hasValue          BACnet:ExtendedAccessCredentialDisableCodeList
        ] .

BACnet:AccessCredentialDisableCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember AccessCredentialDisable:none , AccessCredentialDisable:disable , AccessCredentialDisable:disableManual , AccessCredentialDisable:disableLockout  .

AccessCredentialDisable:none
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "0"^^xsd:nonNegativeInteger ;
      dtype:value   "none"^^xsd:string .
AccessCredentialDisable:disable
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "1"^^xsd:nonNegativeInteger ;
      dtype:value   "disable"^^xsd:string .
AccessCredentialDisable:disableManual
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "2"^^xsd:nonNegativeInteger ;
      dtype:value   "disableManual"^^xsd:string .
AccessCredentialDisable:disableLockout
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "3"^^xsd:nonNegativeInteger ;
      dtype:value   "disableLockout"^^xsd:string .


BACnet:ExtendedAccessCredentialDisableCodeList
    rdf:type                    BACnet:ExtendedCodeList ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        dtype:code ;
          owl:someValuesFrom
              [ rdf:type          rdfs:Datatype ;
                owl:onDatatype    xsd:nonNegativeInteger ;
                owl:withRestrictions
                    ([ xsd:minInclusive 64
                     ] [ xsd:maxInclusive 65535
                     ])
                ]
        ] ;
    rdfs:comment    "ExtendedAccessCredentialDisableCodeList are vendor extensions to AccessCredentialDisable, values restricted from 64 to 65535, inclusive." .
BACnet:AccessCredentialObject
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:StandardObject .

AccessCredentialObject:globalIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:WritableProperty ;
    Property:propertyId PropertyIdentifier:globalIdentifier ;
    rdfs:domain         BACnet:AccessCredentialObject ;
    rdfs:range          BACnet:Unsigned .
AccessCredentialObject:statusFlags
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:statusFlags ;
    rdfs:domain         BACnet:AccessCredentialObject ;
    rdfs:range          BACnet:StatusFlags .
AccessCredentialObject:reliability
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:reliability ;
    rdfs:domain         BACnet:AccessCredentialObject ;
    rdfs:range          BACnet:Reliability .
AccessCredentialObject:credentialStatus
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:credentialStatus ;
    rdfs:domain         BACnet:AccessCredentialObject ;
    rdfs:range          BACnet:BinaryPV .
AccessCredentialObject:reasonForDisable
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:reasonForDisable ;
    rdfs:domain         BACnet:AccessCredentialObject ;
    rdfs:range          BACnet:SequenceOfAccessCredentialDisableReason .
AccessCredentialObject:authenticationFactors
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:authenticationFactors ;
    rdfs:domain         BACnet:AccessCredentialObject ;
    rdfs:range          BACnet:ArrayOfCredentialAuthenticationFactor .
AccessCredentialObject:activationTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:activationTime ;
    rdfs:domain         BACnet:AccessCredentialObject ;
    rdfs:range          BACnet:DateTime .
AccessCredentialObject:expiryTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:expiryTime ;
    rdfs:domain         BACnet:AccessCredentialObject ;
    rdfs:range          BACnet:DateTime .
AccessCredentialObject:credentialDisable
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:credentialDisable ;
    rdfs:domain         BACnet:AccessCredentialObject ;
    rdfs:range          BACnet:AccessCredentialDisable .
AccessCredentialObject:daysRemaining
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:daysRemaining ;
    rdfs:domain         BACnet:AccessCredentialObject ;
    rdfs:range          BACnet:Integer .
AccessCredentialObject:usesRemaining
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:usesRemaining ;
    rdfs:domain         BACnet:AccessCredentialObject ;
    rdfs:range          BACnet:Integer .
AccessCredentialObject:absenteeLimit
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:absenteeLimit ;
    rdfs:domain         BACnet:AccessCredentialObject ;
    rdfs:range          BACnet:Unsigned .
AccessCredentialObject:belongsTo
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:belongsTo ;
    rdfs:domain         BACnet:AccessCredentialObject ;
    rdfs:range          BACnet:DeviceObjectReference .
AccessCredentialObject:assignedAccessRights
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:assignedAccessRights ;
    rdfs:domain         BACnet:AccessCredentialObject ;
    rdfs:range          BACnet:ArrayOfAssignedAccessRights .
AccessCredentialObject:lastAccessPoint
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:lastAccessPoint ;
    rdfs:domain         BACnet:AccessCredentialObject ;
    rdfs:range          BACnet:DeviceObjectReference .
AccessCredentialObject:lastAccessEvent
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:lastAccessEvent ;
    rdfs:domain         BACnet:AccessCredentialObject ;
    rdfs:range          BACnet:AccessEvent .
AccessCredentialObject:lastUseTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:lastUseTime ;
    rdfs:domain         BACnet:AccessCredentialObject ;
    rdfs:range          BACnet:DateTime .
AccessCredentialObject:traceFlag
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:traceFlag ;
    rdfs:domain         BACnet:AccessCredentialObject ;
    rdfs:range          BACnet:Boolean .
AccessCredentialObject:threatAuthority
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:threatAuthority ;
    rdfs:domain         BACnet:AccessCredentialObject ;
    rdfs:range          BACnet:AccessThreatLevel .
AccessCredentialObject:extendedTimeEnable
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:extendedTimeEnable ;
    rdfs:domain         BACnet:AccessCredentialObject ;
    rdfs:range          BACnet:Boolean .
AccessCredentialObject:masterExemption
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:masterExemption ;
    rdfs:domain         BACnet:AccessCredentialObject ;
    rdfs:range          BACnet:Boolean .
AccessCredentialObject:passbackExemption
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:passbackExemption ;
    rdfs:domain         BACnet:AccessCredentialObject ;
    rdfs:range          BACnet:Boolean .
AccessCredentialObject:occupancyExemption
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:occupancyExemption ;
    rdfs:domain         BACnet:AccessCredentialObject ;
    rdfs:range          BACnet:Boolean .

BACnet:AccessDoorObject
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:StandardObject .

AccessDoorObject:presentValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:WritableProperty ;
    Property:propertyId PropertyIdentifier:presentValue ;
    rdfs:domain         BACnet:AccessDoorObject ;
    rdfs:range          BACnet:DoorValue .
AccessDoorObject:statusFlags
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:statusFlags ;
    rdfs:domain         BACnet:AccessDoorObject ;
    rdfs:range          BACnet:StatusFlags .
AccessDoorObject:eventState
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:eventState ;
    rdfs:domain         BACnet:AccessDoorObject ;
    rdfs:range          BACnet:EventState .
AccessDoorObject:reliability
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:reliability ;
    rdfs:domain         BACnet:AccessDoorObject ;
    rdfs:range          BACnet:Reliability .
AccessDoorObject:outOfService
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:outOfService ;
    rdfs:domain         BACnet:AccessDoorObject ;
    rdfs:range          BACnet:Boolean .
AccessDoorObject:priorityArray
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:priorityArray ;
    rdfs:domain         BACnet:AccessDoorObject ;
    rdfs:range          BACnet:PriorityArray .
AccessDoorObject:relinquishDefault
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:relinquishDefault ;
    rdfs:domain         BACnet:AccessDoorObject ;
    rdfs:range          BACnet:DoorValue .
AccessDoorObject:doorStatus
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:doorStatus ;
    rdfs:domain         BACnet:AccessDoorObject ;
    rdfs:range          BACnet:DoorStatus .
AccessDoorObject:lockStatus
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:lockStatus ;
    rdfs:domain         BACnet:AccessDoorObject ;
    rdfs:range          BACnet:LockStatus .
AccessDoorObject:securedStatus
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:securedStatus ;
    rdfs:domain         BACnet:AccessDoorObject ;
    rdfs:range          BACnet:DoorSecuredStatus .
AccessDoorObject:doorMembers
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:doorMembers ;
    rdfs:domain         BACnet:AccessDoorObject ;
    rdfs:range          BACnet:ArrayOfDeviceObjectReference .
AccessDoorObject:doorPulseTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:doorPulseTime ;
    rdfs:domain         BACnet:AccessDoorObject ;
    rdfs:range          BACnet:Unsigned .
AccessDoorObject:doorExtendedPulseTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:doorExtendedPulseTime ;
    rdfs:domain         BACnet:AccessDoorObject ;
    rdfs:range          BACnet:Unsigned .
AccessDoorObject:doorUnlockDelayTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:doorUnlockDelayTime ;
    rdfs:domain         BACnet:AccessDoorObject ;
    rdfs:range          BACnet:Unsigned .
AccessDoorObject:doorOpenTooLongTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:doorOpenTooLongTime ;
    rdfs:domain         BACnet:AccessDoorObject ;
    rdfs:range          BACnet:Unsigned .
AccessDoorObject:doorAlarmState
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:doorAlarmState ;
    rdfs:domain         BACnet:AccessDoorObject ;
    rdfs:range          BACnet:DoorAlarmState .
AccessDoorObject:maskedAlarmValues
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:maskedAlarmValues ;
    rdfs:domain         BACnet:AccessDoorObject ;
    rdfs:range          BACnet:SequenceOfDoorAlarmState .
AccessDoorObject:maintenanceRequired
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:maintenanceRequired ;
    rdfs:domain         BACnet:AccessDoorObject ;
    rdfs:range          BACnet:Maintenance .
AccessDoorObject:timeDelay
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:timeDelay ;
    rdfs:domain         BACnet:AccessDoorObject ;
    rdfs:range          BACnet:Unsigned .
AccessDoorObject:notificationClass
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:notificationClass ;
    rdfs:domain         BACnet:AccessDoorObject ;
    rdfs:range          BACnet:Unsigned .
AccessDoorObject:alarmValues
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:alarmValues ;
    rdfs:domain         BACnet:AccessDoorObject ;
    rdfs:range          BACnet:SequenceOfDoorAlarmState .
AccessDoorObject:faultValues
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:faultValues ;
    rdfs:domain         BACnet:AccessDoorObject ;
    rdfs:range          BACnet:SequenceOfDoorAlarmState .
AccessDoorObject:eventEnable
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventEnable ;
    rdfs:domain         BACnet:AccessDoorObject ;
    rdfs:range          BACnet:EventTransitionBits .
AccessDoorObject:ackedTransitions
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:ackedTransitions ;
    rdfs:domain         BACnet:AccessDoorObject ;
    rdfs:range          BACnet:EventTransitionBits .
AccessDoorObject:notifyType
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:notifyType ;
    rdfs:domain         BACnet:AccessDoorObject ;
    rdfs:range          BACnet:NotifyType .
AccessDoorObject:eventTimeStamps
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventTimeStamps ;
    rdfs:domain         BACnet:AccessDoorObject ;
    rdfs:range          BACnet:ArrayOfTimeStamp .
AccessDoorObject:eventMessageTexts
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventMessageTexts ;
    rdfs:domain         BACnet:AccessDoorObject ;
    rdfs:range          BACnet:ArrayOfCharacterString .


BACnet:AccessEvent
    rdf:type                    BACnet:ExtendedEnumerated ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsStandardList ;
          owl:hasValue          BACnet:AccessEventCodeList
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsExtendedList ;
          owl:hasValue          BACnet:ExtendedAccessEventCodeList
        ] .

BACnet:AccessEventCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember AccessEvent:none , AccessEvent:granted , AccessEvent:muster , AccessEvent:passbackDetected , AccessEvent:duress , AccessEvent:trace , AccessEvent:lockoutMaxAttempts , AccessEvent:lockoutOther , AccessEvent:lockoutRelinquished , AccessEvent:lockedByHigherPriority , AccessEvent:outOfService , AccessEvent:outOfServiceRelinquished , AccessEvent:accompanimentBy , AccessEvent:authenticationFactorRead , AccessEvent:authorizationDelayed , AccessEvent:verificationRequired , AccessEvent:deniedDenyAll , AccessEvent:deniedUnknownCredential , AccessEvent:deniedAuthenticationUnavailable , AccessEvent:deniedAuthenticationFactorTimeout , AccessEvent:deniedIncorrectAuthenticationFactor , AccessEvent:deniedZoneNoAccessRights , AccessEvent:deniedPointNoAccessRights , AccessEvent:deniedNoAccessRights , AccessEvent:deniedOutOfTimeRange , AccessEvent:deniedThreatLevel , AccessEvent:deniedPassback , AccessEvent:deniedUnexpectedLocationUsage , AccessEvent:deniedMaxAttempts , AccessEvent:deniedLowerOccupancyLimit , AccessEvent:deniedUpperOccupancyLimit , AccessEvent:deniedAuthenticationFactorLost , AccessEvent:deniedAuthenticationFactorStolen , AccessEvent:deniedAuthenticationFactorDamaged , AccessEvent:deniedAuthenticationFactorDestroyed , AccessEvent:deniedAuthenticationFactorDisabled , AccessEvent:deniedAuthenticationFactorError , AccessEvent:deniedCredentialUnassigned , AccessEvent:deniedCredentialNotProvisioned , AccessEvent:deniedCredentialNotYetActive , AccessEvent:deniedCredentialExpired , AccessEvent:deniedCredentialManualDisable , AccessEvent:deniedCredentialLockout , AccessEvent:deniedCredentialMaxDays , AccessEvent:deniedCredentialMaxUses , AccessEvent:deniedCredentialInactivity , AccessEvent:deniedCredentialDisabled , AccessEvent:deniedNoAccompaniment , AccessEvent:deniedIncorrectAccompaniment , AccessEvent:deniedLockout , AccessEvent:deniedVerificationFailed , AccessEvent:deniedVerificationTimeout , AccessEvent:deniedOther  .

AccessEvent:none
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "0"^^xsd:nonNegativeInteger ;
      dtype:value   "none"^^xsd:string .
AccessEvent:granted
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "1"^^xsd:nonNegativeInteger ;
      dtype:value   "granted"^^xsd:string .
AccessEvent:muster
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "2"^^xsd:nonNegativeInteger ;
      dtype:value   "muster"^^xsd:string .
AccessEvent:passbackDetected
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "3"^^xsd:nonNegativeInteger ;
      dtype:value   "passbackDetected"^^xsd:string .
AccessEvent:duress
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "4"^^xsd:nonNegativeInteger ;
      dtype:value   "duress"^^xsd:string .
AccessEvent:trace
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "5"^^xsd:nonNegativeInteger ;
      dtype:value   "trace"^^xsd:string .
AccessEvent:lockoutMaxAttempts
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "6"^^xsd:nonNegativeInteger ;
      dtype:value   "lockoutMaxAttempts"^^xsd:string .
AccessEvent:lockoutOther
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "7"^^xsd:nonNegativeInteger ;
      dtype:value   "lockoutOther"^^xsd:string .
AccessEvent:lockoutRelinquished
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "8"^^xsd:nonNegativeInteger ;
      dtype:value   "lockoutRelinquished"^^xsd:string .
AccessEvent:lockedByHigherPriority
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "9"^^xsd:nonNegativeInteger ;
      dtype:value   "lockedByHigherPriority"^^xsd:string .
AccessEvent:outOfService
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "10"^^xsd:nonNegativeInteger ;
      dtype:value   "outOfService"^^xsd:string .
AccessEvent:outOfServiceRelinquished
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "11"^^xsd:nonNegativeInteger ;
      dtype:value   "outOfServiceRelinquished"^^xsd:string .
AccessEvent:accompanimentBy
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "12"^^xsd:nonNegativeInteger ;
      dtype:value   "accompanimentBy"^^xsd:string .
AccessEvent:authenticationFactorRead
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "13"^^xsd:nonNegativeInteger ;
      dtype:value   "authenticationFactorRead"^^xsd:string .
AccessEvent:authorizationDelayed
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "14"^^xsd:nonNegativeInteger ;
      dtype:value   "authorizationDelayed"^^xsd:string .
AccessEvent:verificationRequired
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "15"^^xsd:nonNegativeInteger ;
      dtype:value   "verificationRequired"^^xsd:string .
AccessEvent:deniedDenyAll
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "128"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedDenyAll"^^xsd:string .
AccessEvent:deniedUnknownCredential
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "129"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedUnknownCredential"^^xsd:string .
AccessEvent:deniedAuthenticationUnavailable
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "130"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedAuthenticationUnavailable"^^xsd:string .
AccessEvent:deniedAuthenticationFactorTimeout
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "131"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedAuthenticationFactorTimeout"^^xsd:string .
AccessEvent:deniedIncorrectAuthenticationFactor
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "132"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedIncorrectAuthenticationFactor"^^xsd:string .
AccessEvent:deniedZoneNoAccessRights
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "133"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedZoneNoAccessRights"^^xsd:string .
AccessEvent:deniedPointNoAccessRights
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "134"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedPointNoAccessRights"^^xsd:string .
AccessEvent:deniedNoAccessRights
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "135"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedNoAccessRights"^^xsd:string .
AccessEvent:deniedOutOfTimeRange
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "136"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedOutOfTimeRange"^^xsd:string .
AccessEvent:deniedThreatLevel
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "137"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedThreatLevel"^^xsd:string .
AccessEvent:deniedPassback
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "138"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedPassback"^^xsd:string .
AccessEvent:deniedUnexpectedLocationUsage
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "139"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedUnexpectedLocationUsage"^^xsd:string .
AccessEvent:deniedMaxAttempts
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "140"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedMaxAttempts"^^xsd:string .
AccessEvent:deniedLowerOccupancyLimit
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "141"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedLowerOccupancyLimit"^^xsd:string .
AccessEvent:deniedUpperOccupancyLimit
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "142"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedUpperOccupancyLimit"^^xsd:string .
AccessEvent:deniedAuthenticationFactorLost
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "143"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedAuthenticationFactorLost"^^xsd:string .
AccessEvent:deniedAuthenticationFactorStolen
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "144"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedAuthenticationFactorStolen"^^xsd:string .
AccessEvent:deniedAuthenticationFactorDamaged
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "145"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedAuthenticationFactorDamaged"^^xsd:string .
AccessEvent:deniedAuthenticationFactorDestroyed
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "146"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedAuthenticationFactorDestroyed"^^xsd:string .
AccessEvent:deniedAuthenticationFactorDisabled
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "147"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedAuthenticationFactorDisabled"^^xsd:string .
AccessEvent:deniedAuthenticationFactorError
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "148"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedAuthenticationFactorError"^^xsd:string .
AccessEvent:deniedCredentialUnassigned
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "149"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedCredentialUnassigned"^^xsd:string .
AccessEvent:deniedCredentialNotProvisioned
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "150"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedCredentialNotProvisioned"^^xsd:string .
AccessEvent:deniedCredentialNotYetActive
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "151"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedCredentialNotYetActive"^^xsd:string .
AccessEvent:deniedCredentialExpired
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "152"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedCredentialExpired"^^xsd:string .
AccessEvent:deniedCredentialManualDisable
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "153"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedCredentialManualDisable"^^xsd:string .
AccessEvent:deniedCredentialLockout
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "154"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedCredentialLockout"^^xsd:string .
AccessEvent:deniedCredentialMaxDays
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "155"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedCredentialMaxDays"^^xsd:string .
AccessEvent:deniedCredentialMaxUses
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "156"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedCredentialMaxUses"^^xsd:string .
AccessEvent:deniedCredentialInactivity
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "157"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedCredentialInactivity"^^xsd:string .
AccessEvent:deniedCredentialDisabled
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "158"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedCredentialDisabled"^^xsd:string .
AccessEvent:deniedNoAccompaniment
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "159"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedNoAccompaniment"^^xsd:string .
AccessEvent:deniedIncorrectAccompaniment
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "160"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedIncorrectAccompaniment"^^xsd:string .
AccessEvent:deniedLockout
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "161"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedLockout"^^xsd:string .
AccessEvent:deniedVerificationFailed
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "162"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedVerificationFailed"^^xsd:string .
AccessEvent:deniedVerificationTimeout
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "163"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedVerificationTimeout"^^xsd:string .
AccessEvent:deniedOther
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "164"^^xsd:nonNegativeInteger ;
      dtype:value   "deniedOther"^^xsd:string .


BACnet:ExtendedAccessEventCodeList
    rdf:type                    BACnet:ExtendedCodeList ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        dtype:code ;
          owl:someValuesFrom
              [ rdf:type          rdfs:Datatype ;
                owl:onDatatype    xsd:nonNegativeInteger ;
                owl:withRestrictions
                    ([ xsd:minInclusive 512
                     ] [ xsd:maxInclusive 65535
                     ])
                ]
        ] ;
    rdfs:comment    "ExtendedAccessEventCodeList are vendor extensions to AccessEvent, values restricted from 512 to 65535, inclusive." .
BACnet:AccessPassbackMode
    rdf:type                    BACnet:StandardEnumerated ;
    BACnet:containsStandardList BACnet:AccessPassbackModeCodeList .

BACnet:AccessPassbackModeCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember AccessPassbackMode:passbackOff , AccessPassbackMode:hardPassback , AccessPassbackMode:softPassback  .

AccessPassbackMode:passbackOff
      rdf:type dtype:EnumeratedValue ;
      dtype:code "0"^^xsd:nonNegativeInteger ;
      dtype:value "passbackOff"^^xsd:string .
AccessPassbackMode:hardPassback
      rdf:type dtype:EnumeratedValue ;
      dtype:code "1"^^xsd:nonNegativeInteger ;
      dtype:value "hardPassback"^^xsd:string .
AccessPassbackMode:softPassback
      rdf:type dtype:EnumeratedValue ;
      dtype:code "2"^^xsd:nonNegativeInteger ;
      dtype:value "softPassback"^^xsd:string .

BACnet:AccessPointObject
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:StandardObject .

AccessPointObject:statusFlags
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:statusFlags ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:StatusFlags .
AccessPointObject:eventState
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:eventState ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:EventState .
AccessPointObject:reliability
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:reliability ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:Reliability .
AccessPointObject:outOfService
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:outOfService ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:Boolean .
AccessPointObject:authenticationStatus
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:authenticationStatus ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:AuthenticationStatus .
AccessPointObject:activeAuthenticationPolicy
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:activeAuthenticationPolicy ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:Unsigned .
AccessPointObject:numberOfAuthenticationPolicies
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:numberOfAuthenticationPolicies ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:Unsigned .
AccessPointObject:authenticationPolicyList
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:authenticationPolicyList ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:ArrayOfAuthenticationPolicy .
AccessPointObject:authenticationPolicyNames
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:authenticationPolicyNames ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:ArrayOfCharacterString .
AccessPointObject:authorizationMode
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:authorizationMode ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:AuthorizationMode .
AccessPointObject:verificationTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:verificationTime ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:Unsigned .
AccessPointObject:lockout
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:lockout ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:Boolean .
AccessPointObject:lockoutRelinquishTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:lockoutRelinquishTime ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:Unsigned .
AccessPointObject:failedAttempts
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:failedAttempts ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:Unsigned .
AccessPointObject:failedAttemptEvents
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:failedAttemptEvents ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:SequenceOfAccessEvent .
AccessPointObject:maxFailedAttempts
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:maxFailedAttempts ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:Unsigned .
AccessPointObject:failedAttemptsTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:failedAttemptsTime ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:Unsigned .
AccessPointObject:threatLevel
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:threatLevel ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:AccessThreatLevel .
AccessPointObject:occupancyUpperLimitEnforced
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:occupancyUpperLimitEnforced ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:Boolean .
AccessPointObject:occupancyLowerLimitEnforced
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:occupancyLowerLimitEnforced ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:Boolean .
AccessPointObject:occupancyCountAdjust
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:occupancyCountAdjust ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:Boolean .
AccessPointObject:accompanimentTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:accompanimentTime ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:Unsigned .
AccessPointObject:accessEvent
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:accessEvent ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:AccessEvent .
AccessPointObject:accessEventTag
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:accessEventTag ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:Unsigned .
AccessPointObject:accessEventTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:accessEventTime ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:TimeStamp .
AccessPointObject:accessEventCredential
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:accessEventCredential ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:DeviceObjectReference .
AccessPointObject:accessEventAuthenticationFactor
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:accessEventAuthenticationFactor ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:AuthenticationFactor .
AccessPointObject:accessDoors
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:accessDoors ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:ArrayOfDeviceObjectReference .
AccessPointObject:priorityForWriting
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:priorityForWriting ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:Unsigned .
AccessPointObject:musterPoint
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:musterPoint ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:Boolean .
AccessPointObject:zoneTo
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:zoneTo ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:DeviceObjectReference .
AccessPointObject:zoneFrom
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:zoneFrom ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:DeviceObjectReference .
AccessPointObject:notificationClass
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:notificationClass ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:Unsigned .
AccessPointObject:transactionNotificationClass
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:transactionNotificationClass ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:Unsigned .
AccessPointObject:accessAlarmEvents
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:accessAlarmEvents ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:SequenceOfAccessEvent .
AccessPointObject:accessTransactionEvents
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:accessTransactionEvents ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:SequenceOfAccessEvent .
AccessPointObject:eventEnable
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventEnable ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:EventTransitionBits .
AccessPointObject:ackedTransitions
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:ackedTransitions ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:EventTransitionBits .
AccessPointObject:notifyType
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:notifyType ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:NotifyType .
AccessPointObject:eventTimeStamps
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventTimeStamps ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:ArrayOfTimeStamp .
AccessPointObject:eventMessageTexts
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventMessageTexts ;
    rdfs:domain         BACnet:AccessPointObject ;
    rdfs:range          BACnet:ArrayOfCharacterString .

BACnet:AccessRightsObject
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:StandardObject .

AccessRightsObject:globalIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:WritableProperty ;
    Property:propertyId PropertyIdentifier:globalIdentifier ;
    rdfs:domain         BACnet:AccessRightsObject ;
    rdfs:range          BACnet:Unsigned .
AccessRightsObject:statusFlags
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:statusFlags ;
    rdfs:domain         BACnet:AccessRightsObject ;
    rdfs:range          BACnet:StatusFlags .
AccessRightsObject:reliability
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:reliability ;
    rdfs:domain         BACnet:AccessRightsObject ;
    rdfs:range          BACnet:Reliability .
AccessRightsObject:enable
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:enable ;
    rdfs:domain         BACnet:AccessRightsObject ;
    rdfs:range          BACnet:Boolean .
AccessRightsObject:negativeAccessRules
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:negativeAccessRules ;
    rdfs:domain         BACnet:AccessRightsObject ;
    rdfs:range          BACnet:ArrayOfAccessRule .
AccessRightsObject:positiveAccessRules
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:positiveAccessRules ;
    rdfs:domain         BACnet:AccessRightsObject ;
    rdfs:range          BACnet:ArrayOfAccessRule .
AccessRightsObject:accompaniment
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:accompaniment ;
    rdfs:domain         BACnet:AccessRightsObject ;
    rdfs:range          BACnet:DeviceObjectReference .

BACnet:AccessRuleLocationSpecifier
    rdf:type                    BACnet:StandardEnumerated ;
    BACnet:containsStandardList BACnet:AccessRuleLocationSpecifierCodeList .

BACnet:AccessRuleLocationSpecifierCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember AccessRuleLocationSpecifier:specified , AccessRuleLocationSpecifier:all  .

AccessRuleLocationSpecifier:specified
      rdf:type dtype:EnumeratedValue ;
      dtype:code "0"^^xsd:nonNegativeInteger ;
      dtype:value "specified"^^xsd:string .
AccessRuleLocationSpecifier:all
      rdf:type dtype:EnumeratedValue ;
      dtype:code "1"^^xsd:nonNegativeInteger ;
      dtype:value "all"^^xsd:string .

BACnet:AccessRuleTimeRangeSpecifier
    rdf:type                    BACnet:StandardEnumerated ;
    BACnet:containsStandardList BACnet:AccessRuleTimeRangeSpecifierCodeList .

BACnet:AccessRuleTimeRangeSpecifierCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember AccessRuleTimeRangeSpecifier:specified , AccessRuleTimeRangeSpecifier:always  .

AccessRuleTimeRangeSpecifier:specified
      rdf:type dtype:EnumeratedValue ;
      dtype:code "0"^^xsd:nonNegativeInteger ;
      dtype:value "specified"^^xsd:string .
AccessRuleTimeRangeSpecifier:always
      rdf:type dtype:EnumeratedValue ;
      dtype:code "1"^^xsd:nonNegativeInteger ;
      dtype:value "always"^^xsd:string .

BACnet:AccessRule
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:Sequence ;
    BACnet:hasSequenceElementList
        (
          AccessRule:timeRangeSpecifier
          AccessRule:timeRange
          AccessRule:locationSpecifier
          AccessRule:location
          AccessRule:enable
        ) .

AccessRule:timeRangeSpecifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:AccessRule ;
    rdfs:range          BACnet:AccessRuleTimeRangeSpecifier .
AccessRule:timeRange
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:AccessRule ;
    rdfs:range          BACnet:DeviceObjectPropertyReference .
AccessRule:locationSpecifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     2 ;
    rdfs:domain         BACnet:AccessRule ;
    rdfs:range          BACnet:AccessRuleLocationSpecifier .
AccessRule:location
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalSequenceElement ;
    Element:context     3 ;
    rdfs:domain         BACnet:AccessRule ;
    rdfs:range          BACnet:DeviceObjectReference .
AccessRule:enable
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     4 ;
    rdfs:domain         BACnet:AccessRule ;
    rdfs:range          BACnet:Boolean .

BACnet:AccessUserObject
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:StandardObject .

AccessUserObject:globalIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:WritableProperty ;
    Property:propertyId PropertyIdentifier:globalIdentifier ;
    rdfs:domain         BACnet:AccessUserObject ;
    rdfs:range          BACnet:Unsigned .
AccessUserObject:statusFlags
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:statusFlags ;
    rdfs:domain         BACnet:AccessUserObject ;
    rdfs:range          BACnet:StatusFlags .
AccessUserObject:reliability
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:reliability ;
    rdfs:domain         BACnet:AccessUserObject ;
    rdfs:range          BACnet:Reliability .
AccessUserObject:userType
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:userType ;
    rdfs:domain         BACnet:AccessUserObject ;
    rdfs:range          BACnet:AccessUserType .
AccessUserObject:userName
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:userName ;
    rdfs:domain         BACnet:AccessUserObject ;
    rdfs:range          BACnet:CharacterString .
AccessUserObject:userExternalIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:userExternalIdentifier ;
    rdfs:domain         BACnet:AccessUserObject ;
    rdfs:range          BACnet:CharacterString .
AccessUserObject:userInformationReference
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:userInformationReference ;
    rdfs:domain         BACnet:AccessUserObject ;
    rdfs:range          BACnet:CharacterString .
AccessUserObject:members
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:members ;
    rdfs:domain         BACnet:AccessUserObject ;
    rdfs:range          BACnet:SequenceOfDeviceObjectReference .
AccessUserObject:memberOf
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:memberOf ;
    rdfs:domain         BACnet:AccessUserObject ;
    rdfs:range          BACnet:SequenceOfDeviceObjectReference .
AccessUserObject:credentials
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:credentials ;
    rdfs:domain         BACnet:AccessUserObject ;
    rdfs:range          BACnet:SequenceOfDeviceObjectReference .


BACnet:AccessUserType
    rdf:type                    BACnet:ExtendedEnumerated ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsStandardList ;
          owl:hasValue          BACnet:AccessUserTypeCodeList
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsExtendedList ;
          owl:hasValue          BACnet:ExtendedAccessUserTypeCodeList
        ] .

BACnet:AccessUserTypeCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember AccessUserType:asset , AccessUserType:group , AccessUserType:person  .

AccessUserType:asset
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "0"^^xsd:nonNegativeInteger ;
      dtype:value   "asset"^^xsd:string .
AccessUserType:group
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "1"^^xsd:nonNegativeInteger ;
      dtype:value   "group"^^xsd:string .
AccessUserType:person
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "2"^^xsd:nonNegativeInteger ;
      dtype:value   "person"^^xsd:string .


BACnet:ExtendedAccessUserTypeCodeList
    rdf:type                    BACnet:ExtendedCodeList ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        dtype:code ;
          owl:someValuesFrom
              [ rdf:type          rdfs:Datatype ;
                owl:onDatatype    xsd:nonNegativeInteger ;
                owl:withRestrictions
                    ([ xsd:minInclusive 64
                     ] [ xsd:maxInclusive 65535
                     ])
                ]
        ] ;
    rdfs:comment    "ExtendedAccessUserTypeCodeList are vendor extensions to AccessUserType, values restricted from 64 to 65535, inclusive." .
BACnet:AccessZoneObject
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:StandardObject .

AccessZoneObject:globalIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:WritableProperty ;
    Property:propertyId PropertyIdentifier:globalIdentifier ;
    rdfs:domain         BACnet:AccessZoneObject ;
    rdfs:range          BACnet:Unsigned .
AccessZoneObject:occupancyState
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:occupancyState ;
    rdfs:domain         BACnet:AccessZoneObject ;
    rdfs:range          BACnet:AccessZoneOccupancyState .
AccessZoneObject:statusFlags
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:statusFlags ;
    rdfs:domain         BACnet:AccessZoneObject ;
    rdfs:range          BACnet:StatusFlags .
AccessZoneObject:eventState
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:eventState ;
    rdfs:domain         BACnet:AccessZoneObject ;
    rdfs:range          BACnet:EventState .
AccessZoneObject:reliability
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:reliability ;
    rdfs:domain         BACnet:AccessZoneObject ;
    rdfs:range          BACnet:Reliability .
AccessZoneObject:outOfService
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:outOfService ;
    rdfs:domain         BACnet:AccessZoneObject ;
    rdfs:range          BACnet:Boolean .
AccessZoneObject:occupancyCount
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:occupancyCount ;
    rdfs:domain         BACnet:AccessZoneObject ;
    rdfs:range          BACnet:Unsigned .
AccessZoneObject:occupancyCountEnable
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:occupancyCountEnable ;
    rdfs:domain         BACnet:AccessZoneObject ;
    rdfs:range          BACnet:Boolean .
AccessZoneObject:adjustValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:adjustValue ;
    rdfs:domain         BACnet:AccessZoneObject ;
    rdfs:range          BACnet:Integer .
AccessZoneObject:occupancyUpperLimit
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:occupancyUpperLimit ;
    rdfs:domain         BACnet:AccessZoneObject ;
    rdfs:range          BACnet:Unsigned .
AccessZoneObject:occupancyLowerLimit
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:occupancyLowerLimit ;
    rdfs:domain         BACnet:AccessZoneObject ;
    rdfs:range          BACnet:Unsigned .
AccessZoneObject:credentialsInZone
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:credentialsInZone ;
    rdfs:domain         BACnet:AccessZoneObject ;
    rdfs:range          BACnet:SequenceOfDeviceObjectReference .
AccessZoneObject:lastCredentialAdded
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:lastCredentialAdded ;
    rdfs:domain         BACnet:AccessZoneObject ;
    rdfs:range          BACnet:DeviceObjectReference .
AccessZoneObject:lastCredentialAddedTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:lastCredentialAddedTime ;
    rdfs:domain         BACnet:AccessZoneObject ;
    rdfs:range          BACnet:DateTime .
AccessZoneObject:lastCredentialRemoved
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:lastCredentialRemoved ;
    rdfs:domain         BACnet:AccessZoneObject ;
    rdfs:range          BACnet:DeviceObjectReference .
AccessZoneObject:lastCredentialRemovedTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:lastCredentialRemovedTime ;
    rdfs:domain         BACnet:AccessZoneObject ;
    rdfs:range          BACnet:DateTime .
AccessZoneObject:passbackMode
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:passbackMode ;
    rdfs:domain         BACnet:AccessZoneObject ;
    rdfs:range          BACnet:AccessPassbackMode .
AccessZoneObject:passbackTimeout
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:passbackTimeout ;
    rdfs:domain         BACnet:AccessZoneObject ;
    rdfs:range          BACnet:Unsigned .
AccessZoneObject:entryPoints
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:entryPoints ;
    rdfs:domain         BACnet:AccessZoneObject ;
    rdfs:range          BACnet:SequenceOfDeviceObjectReference .
AccessZoneObject:exitPoints
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:exitPoints ;
    rdfs:domain         BACnet:AccessZoneObject ;
    rdfs:range          BACnet:SequenceOfDeviceObjectReference .
AccessZoneObject:timeDelay
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:timeDelay ;
    rdfs:domain         BACnet:AccessZoneObject ;
    rdfs:range          BACnet:Unsigned .
AccessZoneObject:notificationClass
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:notificationClass ;
    rdfs:domain         BACnet:AccessZoneObject ;
    rdfs:range          BACnet:Unsigned .
AccessZoneObject:alarmValues
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:alarmValues ;
    rdfs:domain         BACnet:AccessZoneObject ;
    rdfs:range          BACnet:SequenceOfAccessZoneOccupancyState .
AccessZoneObject:eventEnable
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventEnable ;
    rdfs:domain         BACnet:AccessZoneObject ;
    rdfs:range          BACnet:EventTransitionBits .
AccessZoneObject:ackedTransitions
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:ackedTransitions ;
    rdfs:domain         BACnet:AccessZoneObject ;
    rdfs:range          BACnet:EventTransitionBits .
AccessZoneObject:notifyType
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:notifyType ;
    rdfs:domain         BACnet:AccessZoneObject ;
    rdfs:range          BACnet:NotifyType .
AccessZoneObject:eventTimeStamps
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventTimeStamps ;
    rdfs:domain         BACnet:AccessZoneObject ;
    rdfs:range          BACnet:ArrayOfTimeStamp .
AccessZoneObject:eventMessageTexts
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventMessageTexts ;
    rdfs:domain         BACnet:AccessZoneObject ;
    rdfs:range          BACnet:ArrayOfCharacterString .


BACnet:AccessZoneOccupancyState
    rdf:type                    BACnet:ExtendedEnumerated ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsStandardList ;
          owl:hasValue          BACnet:AccessZoneOccupancyStateCodeList
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsExtendedList ;
          owl:hasValue          BACnet:ExtendedAccessZoneOccupancyStateCodeList
        ] .

BACnet:AccessZoneOccupancyStateCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember AccessZoneOccupancyState:normal , AccessZoneOccupancyState:belowLowerLimit , AccessZoneOccupancyState:atLowerLimit , AccessZoneOccupancyState:atUpperLimit , AccessZoneOccupancyState:aboveUpperLimit , AccessZoneOccupancyState:disabled , AccessZoneOccupancyState:notSupported  .

AccessZoneOccupancyState:normal
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "0"^^xsd:nonNegativeInteger ;
      dtype:value   "normal"^^xsd:string .
AccessZoneOccupancyState:belowLowerLimit
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "1"^^xsd:nonNegativeInteger ;
      dtype:value   "belowLowerLimit"^^xsd:string .
AccessZoneOccupancyState:atLowerLimit
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "2"^^xsd:nonNegativeInteger ;
      dtype:value   "atLowerLimit"^^xsd:string .
AccessZoneOccupancyState:atUpperLimit
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "3"^^xsd:nonNegativeInteger ;
      dtype:value   "atUpperLimit"^^xsd:string .
AccessZoneOccupancyState:aboveUpperLimit
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "4"^^xsd:nonNegativeInteger ;
      dtype:value   "aboveUpperLimit"^^xsd:string .
AccessZoneOccupancyState:disabled
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "5"^^xsd:nonNegativeInteger ;
      dtype:value   "disabled"^^xsd:string .
AccessZoneOccupancyState:notSupported
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "6"^^xsd:nonNegativeInteger ;
      dtype:value   "notSupported"^^xsd:string .


BACnet:ExtendedAccessZoneOccupancyStateCodeList
    rdf:type                    BACnet:ExtendedCodeList ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        dtype:code ;
          owl:someValuesFrom
              [ rdf:type          rdfs:Datatype ;
                owl:onDatatype    xsd:nonNegativeInteger ;
                owl:withRestrictions
                    ([ xsd:minInclusive 64
                     ] [ xsd:maxInclusive 65535
                     ])
                ]
        ] ;
    rdfs:comment    "ExtendedAccessZoneOccupancyStateCodeList are vendor extensions to AccessZoneOccupancyState, values restricted from 64 to 65535, inclusive." .
BACnet:AccumulatorObject
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:StandardObject .

AccumulatorObject:presentValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:presentValue ;
    rdfs:domain         BACnet:AccumulatorObject ;
    rdfs:range          BACnet:Unsigned .
AccumulatorObject:deviceType
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:deviceType ;
    rdfs:domain         BACnet:AccumulatorObject ;
    rdfs:range          BACnet:CharacterString .
AccumulatorObject:statusFlags
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:statusFlags ;
    rdfs:domain         BACnet:AccumulatorObject ;
    rdfs:range          BACnet:StatusFlags .
AccumulatorObject:eventState
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:eventState ;
    rdfs:domain         BACnet:AccumulatorObject ;
    rdfs:range          BACnet:EventState .
AccumulatorObject:reliability
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:reliability ;
    rdfs:domain         BACnet:AccumulatorObject ;
    rdfs:range          BACnet:Reliability .
AccumulatorObject:outOfService
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:outOfService ;
    rdfs:domain         BACnet:AccumulatorObject ;
    rdfs:range          BACnet:Boolean .
AccumulatorObject:scale
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:scale ;
    rdfs:domain         BACnet:AccumulatorObject ;
    rdfs:range          BACnet:Scale .
AccumulatorObject:units
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:units ;
    rdfs:domain         BACnet:AccumulatorObject ;
    rdfs:range          BACnet:EngineeringUnits .
AccumulatorObject:prescale
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:prescale ;
    rdfs:domain         BACnet:AccumulatorObject ;
    rdfs:range          BACnet:Prescale .
AccumulatorObject:maxPresValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:maxPresValue ;
    rdfs:domain         BACnet:AccumulatorObject ;
    rdfs:range          BACnet:Unsigned .
AccumulatorObject:valueChangeTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:valueChangeTime ;
    rdfs:domain         BACnet:AccumulatorObject ;
    rdfs:range          BACnet:DateTime .
AccumulatorObject:valueBeforeChange
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:valueBeforeChange ;
    rdfs:domain         BACnet:AccumulatorObject ;
    rdfs:range          BACnet:Unsigned .
AccumulatorObject:valueSet
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:valueSet ;
    rdfs:domain         BACnet:AccumulatorObject ;
    rdfs:range          BACnet:Unsigned .
AccumulatorObject:loggingRecord
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:loggingRecord ;
    rdfs:domain         BACnet:AccumulatorObject ;
    rdfs:range          BACnet:AccumulatorRecord .
AccumulatorObject:loggingObject
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:loggingObject ;
    rdfs:domain         BACnet:AccumulatorObject ;
    rdfs:range          BACnet:ObjectIdentifier .
AccumulatorObject:pulseRate
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:pulseRate ;
    rdfs:domain         BACnet:AccumulatorObject ;
    rdfs:range          BACnet:Unsigned .
AccumulatorObject:highLimit
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:highLimit ;
    rdfs:domain         BACnet:AccumulatorObject ;
    rdfs:range          BACnet:Unsigned .
AccumulatorObject:lowLimit
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:lowLimit ;
    rdfs:domain         BACnet:AccumulatorObject ;
    rdfs:range          BACnet:Unsigned .
AccumulatorObject:limitMonitoringInterval
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:limitMonitoringInterval ;
    rdfs:domain         BACnet:AccumulatorObject ;
    rdfs:range          BACnet:Unsigned .
AccumulatorObject:notificationClass
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:notificationClass ;
    rdfs:domain         BACnet:AccumulatorObject ;
    rdfs:range          BACnet:Unsigned .
AccumulatorObject:timeDelay
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:timeDelay ;
    rdfs:domain         BACnet:AccumulatorObject ;
    rdfs:range          BACnet:Unsigned .
AccumulatorObject:limitEnable
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:limitEnable ;
    rdfs:domain         BACnet:AccumulatorObject ;
    rdfs:range          BACnet:LimitEnable .
AccumulatorObject:eventEnable
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventEnable ;
    rdfs:domain         BACnet:AccumulatorObject ;
    rdfs:range          BACnet:EventTransitionBits .
AccumulatorObject:ackedTransitions
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:ackedTransitions ;
    rdfs:domain         BACnet:AccumulatorObject ;
    rdfs:range          BACnet:EventTransitionBits .
AccumulatorObject:notifyType
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:notifyType ;
    rdfs:domain         BACnet:AccumulatorObject ;
    rdfs:range          BACnet:NotifyType .
AccumulatorObject:eventTimeStamps
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventTimeStamps ;
    rdfs:domain         BACnet:AccumulatorObject ;
    rdfs:range          BACnet:SequenceOfTimeStamp .
AccumulatorObject:eventMessageTexts
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventMessageTexts ;
    rdfs:domain         BACnet:AccumulatorObject ;
    rdfs:range          BACnet:SequenceOfCharacterString .

BACnet:AccumulatorRecordAccumulatorStatus
    rdf:type                    BACnet:StandardEnumerated ;
    BACnet:containsStandardList BACnet:AccumulatorRecordAccumulatorStatusCodeList .

BACnet:AccumulatorRecordAccumulatorStatusCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember AccumulatorRecordAccumulatorStatus:normal , AccumulatorRecordAccumulatorStatus:starting , AccumulatorRecordAccumulatorStatus:recovered , AccumulatorRecordAccumulatorStatus:abnormal , AccumulatorRecordAccumulatorStatus:failed  .

AccumulatorRecordAccumulatorStatus:normal
      rdf:type dtype:EnumeratedValue ;
      dtype:code "0"^^xsd:nonNegativeInteger ;
      dtype:value "normal"^^xsd:string .
AccumulatorRecordAccumulatorStatus:starting
      rdf:type dtype:EnumeratedValue ;
      dtype:code "1"^^xsd:nonNegativeInteger ;
      dtype:value "starting"^^xsd:string .
AccumulatorRecordAccumulatorStatus:recovered
      rdf:type dtype:EnumeratedValue ;
      dtype:code "2"^^xsd:nonNegativeInteger ;
      dtype:value "recovered"^^xsd:string .
AccumulatorRecordAccumulatorStatus:abnormal
      rdf:type dtype:EnumeratedValue ;
      dtype:code "3"^^xsd:nonNegativeInteger ;
      dtype:value "abnormal"^^xsd:string .
AccumulatorRecordAccumulatorStatus:failed
      rdf:type dtype:EnumeratedValue ;
      dtype:code "4"^^xsd:nonNegativeInteger ;
      dtype:value "failed"^^xsd:string .

BACnet:AccumulatorRecord
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:Sequence ;
    BACnet:hasSequenceElementList
        (
          AccumulatorRecord:timestamp
          AccumulatorRecord:presentValue
          AccumulatorRecord:accumulatedValue
          AccumulatorRecord:accumulatorStatus
        ) .

AccumulatorRecord:timestamp
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:AccumulatorRecord ;
    rdfs:range          BACnet:DateTime .
AccumulatorRecord:presentValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:AccumulatorRecord ;
    rdfs:range          BACnet:Unsigned .
AccumulatorRecord:accumulatedValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     2 ;
    rdfs:domain         BACnet:AccumulatorRecord ;
    rdfs:range          BACnet:Unsigned .
AccumulatorRecord:accumulatorStatus
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     3 ;
    rdfs:domain         BACnet:AccumulatorRecord ;
    rdfs:range          BACnet:AccumulatorRecordAccumulatorStatus .

BACnet:AcknowledgeAlarmRequest
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:ConfirmedRequestPDU ;
    BACnet:hasSequenceElementList
        (
          AcknowledgeAlarmRequest:acknowledgingProcessIdentifier
          AcknowledgeAlarmRequest:eventObjectIdentifier
          AcknowledgeAlarmRequest:eventStateAcknowledged
          AcknowledgeAlarmRequest:timeStamp
          AcknowledgeAlarmRequest:acknowledgmentSource
          AcknowledgeAlarmRequest:timeOfAcknowledgment
        ) .

AcknowledgeAlarmRequest:acknowledgingProcessIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:AcknowledgeAlarmRequest ;
    rdfs:range          BACnet:Unsigned .
AcknowledgeAlarmRequest:eventObjectIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:AcknowledgeAlarmRequest ;
    rdfs:range          BACnet:ObjectIdentifier .
AcknowledgeAlarmRequest:eventStateAcknowledged
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     2 ;
    rdfs:domain         BACnet:AcknowledgeAlarmRequest ;
    rdfs:range          BACnet:EventState .
AcknowledgeAlarmRequest:timeStamp
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     3 ;
    rdfs:domain         BACnet:AcknowledgeAlarmRequest ;
    rdfs:range          BACnet:TimeStamp .
AcknowledgeAlarmRequest:acknowledgmentSource
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     4 ;
    rdfs:domain         BACnet:AcknowledgeAlarmRequest ;
    rdfs:range          BACnet:CharacterString .
AcknowledgeAlarmRequest:timeOfAcknowledgment
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     5 ;
    rdfs:domain         BACnet:AcknowledgeAlarmRequest ;
    rdfs:range          BACnet:TimeStamp .

BACnet:ActionCommand
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:Sequence ;
    BACnet:hasSequenceElementList
        (
          ActionCommand:deviceIdentifier
          ActionCommand:objectIdentifier
          ActionCommand:propertyIdentifier
          ActionCommand:propertyArrayIndex
          ActionCommand:propertyValue
          ActionCommand:priority
          ActionCommand:postDelay
          ActionCommand:quiteOnFailure
          ActionCommand:writeSuccessFul
        ) .

ActionCommand:deviceIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:ActionCommand ;
    rdfs:range          BACnet:ObjectIdentifier .
ActionCommand:objectIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:ActionCommand ;
    rdfs:range          BACnet:ObjectIdentifier .
ActionCommand:propertyIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     2 ;
    rdfs:domain         BACnet:ActionCommand ;
    rdfs:range          BACnet:PropertyIdentifier .
ActionCommand:propertyArrayIndex
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalSequenceElement ;
    Element:context     3 ;
    rdfs:domain         BACnet:ActionCommand ;
    rdfs:range          BACnet:Unsigned .
ActionCommand:propertyValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     4 ;
    rdfs:domain         BACnet:ActionCommand ;
    rdfs:range          BACnet:Any .
ActionCommand:priority
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalSequenceElement ;
    Element:context     5 ;
    rdfs:domain         BACnet:ActionCommand ;
    rdfs:range          BACnet:Unsigned .
ActionCommand:postDelay
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalSequenceElement ;
    Element:context     6 ;
    rdfs:domain         BACnet:ActionCommand ;
    rdfs:range          BACnet:Unsigned .
ActionCommand:quiteOnFailure
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     7 ;
    rdfs:domain         BACnet:ActionCommand ;
    rdfs:range          BACnet:Boolean .
ActionCommand:writeSuccessFul
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     8 ;
    rdfs:domain         BACnet:ActionCommand ;
    rdfs:range          BACnet:Boolean .

BACnet:ActionList
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:Sequence ;
    BACnet:hasSequenceElementList
        (
          ActionList:action
        ) .

ActionList:action
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:ActionList ;
    rdfs:range          BACnet:SequenceOfActionCommand .

BACnet:Action
    rdf:type                    BACnet:StandardEnumerated ;
    BACnet:containsStandardList BACnet:ActionCodeList .

BACnet:ActionCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember Action:direct , Action:reverse  .

Action:direct
      rdf:type dtype:EnumeratedValue ;
      dtype:code "0"^^xsd:nonNegativeInteger ;
      dtype:value "direct"^^xsd:string .
Action:reverse
      rdf:type dtype:EnumeratedValue ;
      dtype:code "1"^^xsd:nonNegativeInteger ;
      dtype:value "reverse"^^xsd:string .

BACnet:AddListElementRequest
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:ConfirmedRequestPDU ;
    BACnet:hasSequenceElementList
        (
          AddListElementRequest:objectIdentifier
          AddListElementRequest:propertyIdentifier
          AddListElementRequest:propertyArrayIndex
          AddListElementRequest:listOfElements
        ) .

AddListElementRequest:objectIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:AddListElementRequest ;
    rdfs:range          BACnet:ObjectIdentifier .
AddListElementRequest:propertyIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:AddListElementRequest ;
    rdfs:range          BACnet:PropertyIdentifier .
AddListElementRequest:propertyArrayIndex
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalSequenceElement ;
    Element:context     2 ;
    rdfs:domain         BACnet:AddListElementRequest ;
    rdfs:range          BACnet:Unsigned .
AddListElementRequest:listOfElements
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     3 ;
    rdfs:domain         BACnet:AddListElementRequest ;
    rdfs:range          BACnet:Any .

BACnet:AddressBinding
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:Sequence ;
    BACnet:hasSequenceElementList
        (
          AddressBinding:deviceObjectIdentifier
          AddressBinding:deviceAddress
        ) .

AddressBinding:deviceObjectIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:AddressBinding ;
    rdfs:range          BACnet:ObjectIdentifier .
AddressBinding:deviceAddress
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:AddressBinding ;
    rdfs:range          BACnet:DeviceAddress .

BACnet:AnalogInputObject
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:StandardObject .

AnalogInputObject:presentValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:presentValue ;
    rdfs:domain         BACnet:AnalogInputObject ;
    rdfs:range          BACnet:Real .
AnalogInputObject:deviceType
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:deviceType ;
    rdfs:domain         BACnet:AnalogInputObject ;
    rdfs:range          BACnet:CharacterString .
AnalogInputObject:statusFlags
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:statusFlags ;
    rdfs:domain         BACnet:AnalogInputObject ;
    rdfs:range          BACnet:StatusFlags .
AnalogInputObject:eventState
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:eventState ;
    rdfs:domain         BACnet:AnalogInputObject ;
    rdfs:range          BACnet:EventState .
AnalogInputObject:reliability
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:reliability ;
    rdfs:domain         BACnet:AnalogInputObject ;
    rdfs:range          BACnet:Reliability .
AnalogInputObject:outOfService
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:outOfService ;
    rdfs:domain         BACnet:AnalogInputObject ;
    rdfs:range          BACnet:Boolean .
AnalogInputObject:updateInterval
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:updateInterval ;
    rdfs:domain         BACnet:AnalogInputObject ;
    rdfs:range          BACnet:Unsigned .
AnalogInputObject:units
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:units ;
    rdfs:domain         BACnet:AnalogInputObject ;
    rdfs:range          BACnet:EngineeringUnits .
AnalogInputObject:minPresValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:minPresValue ;
    rdfs:domain         BACnet:AnalogInputObject ;
    rdfs:range          BACnet:Real .
AnalogInputObject:maxPresValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:maxPresValue ;
    rdfs:domain         BACnet:AnalogInputObject ;
    rdfs:range          BACnet:Real .
AnalogInputObject:resolution
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:resolution ;
    rdfs:domain         BACnet:AnalogInputObject ;
    rdfs:range          BACnet:Real .
AnalogInputObject:covIncrement
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:covIncrement ;
    rdfs:domain         BACnet:AnalogInputObject ;
    rdfs:range          BACnet:Real .
AnalogInputObject:timeDelay
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:timeDelay ;
    rdfs:domain         BACnet:AnalogInputObject ;
    rdfs:range          BACnet:Unsigned .
AnalogInputObject:notificationClass
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:notificationClass ;
    rdfs:domain         BACnet:AnalogInputObject ;
    rdfs:range          BACnet:Unsigned .
AnalogInputObject:highLimit
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:highLimit ;
    rdfs:domain         BACnet:AnalogInputObject ;
    rdfs:range          BACnet:Real .
AnalogInputObject:lowLimit
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:lowLimit ;
    rdfs:domain         BACnet:AnalogInputObject ;
    rdfs:range          BACnet:Real .
AnalogInputObject:deadband
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:deadband ;
    rdfs:domain         BACnet:AnalogInputObject ;
    rdfs:range          BACnet:Real .
AnalogInputObject:limitEnable
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:limitEnable ;
    rdfs:domain         BACnet:AnalogInputObject ;
    rdfs:range          BACnet:LimitEnable .
AnalogInputObject:eventEnable
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventEnable ;
    rdfs:domain         BACnet:AnalogInputObject ;
    rdfs:range          BACnet:EventTransitionBits .
AnalogInputObject:ackedTransitions
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:ackedTransitions ;
    rdfs:domain         BACnet:AnalogInputObject ;
    rdfs:range          BACnet:EventTransitionBits .
AnalogInputObject:notifyType
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:notifyType ;
    rdfs:domain         BACnet:AnalogInputObject ;
    rdfs:range          BACnet:NotifyType .
AnalogInputObject:eventTimeStamps
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventTimeStamps ;
    rdfs:domain         BACnet:AnalogInputObject ;
    rdfs:range          BACnet:ArrayOfTimeStamp .
AnalogInputObject:eventMessageTexts
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventMessageTexts ;
    rdfs:domain         BACnet:AnalogInputObject ;
    rdfs:range          BACnet:ArrayOfCharacterString .

BACnet:AnalogOutputObject
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:StandardObject .

AnalogOutputObject:presentValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:WritableProperty ;
    Property:propertyId PropertyIdentifier:presentValue ;
    rdfs:domain         BACnet:AnalogOutputObject ;
    rdfs:range          BACnet:Real .
AnalogOutputObject:deviceType
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:deviceType ;
    rdfs:domain         BACnet:AnalogOutputObject ;
    rdfs:range          BACnet:CharacterString .
AnalogOutputObject:statusFlags
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:statusFlags ;
    rdfs:domain         BACnet:AnalogOutputObject ;
    rdfs:range          BACnet:StatusFlags .
AnalogOutputObject:eventState
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:eventState ;
    rdfs:domain         BACnet:AnalogOutputObject ;
    rdfs:range          BACnet:EventState .
AnalogOutputObject:reliability
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:reliability ;
    rdfs:domain         BACnet:AnalogOutputObject ;
    rdfs:range          BACnet:Reliability .
AnalogOutputObject:outOfService
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:outOfService ;
    rdfs:domain         BACnet:AnalogOutputObject ;
    rdfs:range          BACnet:Boolean .
AnalogOutputObject:units
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:units ;
    rdfs:domain         BACnet:AnalogOutputObject ;
    rdfs:range          BACnet:EngineeringUnits .
AnalogOutputObject:minPresValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:minPresValue ;
    rdfs:domain         BACnet:AnalogOutputObject ;
    rdfs:range          BACnet:Real .
AnalogOutputObject:maxPresValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:maxPresValue ;
    rdfs:domain         BACnet:AnalogOutputObject ;
    rdfs:range          BACnet:Real .
AnalogOutputObject:resolution
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:resolution ;
    rdfs:domain         BACnet:AnalogOutputObject ;
    rdfs:range          BACnet:Real .
AnalogOutputObject:priorityArray
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:priorityArray ;
    rdfs:domain         BACnet:AnalogOutputObject ;
    rdfs:range          BACnet:PriorityArray .
AnalogOutputObject:relinquishDefault
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:relinquishDefault ;
    rdfs:domain         BACnet:AnalogOutputObject ;
    rdfs:range          BACnet:Real .
AnalogOutputObject:covIncrement
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:covIncrement ;
    rdfs:domain         BACnet:AnalogOutputObject ;
    rdfs:range          BACnet:Real .
AnalogOutputObject:timeDelay
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:timeDelay ;
    rdfs:domain         BACnet:AnalogOutputObject ;
    rdfs:range          BACnet:Unsigned .
AnalogOutputObject:notificationClass
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:notificationClass ;
    rdfs:domain         BACnet:AnalogOutputObject ;
    rdfs:range          BACnet:Unsigned .
AnalogOutputObject:highLimit
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:highLimit ;
    rdfs:domain         BACnet:AnalogOutputObject ;
    rdfs:range          BACnet:Real .
AnalogOutputObject:lowLimit
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:lowLimit ;
    rdfs:domain         BACnet:AnalogOutputObject ;
    rdfs:range          BACnet:Real .
AnalogOutputObject:deadband
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:deadband ;
    rdfs:domain         BACnet:AnalogOutputObject ;
    rdfs:range          BACnet:Real .
AnalogOutputObject:limitEnable
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:limitEnable ;
    rdfs:domain         BACnet:AnalogOutputObject ;
    rdfs:range          BACnet:LimitEnable .
AnalogOutputObject:eventEnable
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventEnable ;
    rdfs:domain         BACnet:AnalogOutputObject ;
    rdfs:range          BACnet:EventTransitionBits .
AnalogOutputObject:ackedTransitions
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:ackedTransitions ;
    rdfs:domain         BACnet:AnalogOutputObject ;
    rdfs:range          BACnet:EventTransitionBits .
AnalogOutputObject:notifyType
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:notifyType ;
    rdfs:domain         BACnet:AnalogOutputObject ;
    rdfs:range          BACnet:NotifyType .
AnalogOutputObject:eventTimeStamps
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventTimeStamps ;
    rdfs:domain         BACnet:AnalogOutputObject ;
    rdfs:range          BACnet:ArrayOfTimeStamp .
AnalogOutputObject:eventMessageTexts
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventMessageTexts ;
    rdfs:domain         BACnet:AnalogOutputObject ;
    rdfs:range          BACnet:ArrayOfCharacterString .

BACnet:AnalogValueObject
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:StandardObject .

AnalogValueObject:presentValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:presentValue ;
    rdfs:domain         BACnet:AnalogValueObject ;
    rdfs:range          BACnet:Real .
AnalogValueObject:statusFlags
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:statusFlags ;
    rdfs:domain         BACnet:AnalogValueObject ;
    rdfs:range          BACnet:StatusFlags .
AnalogValueObject:eventState
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:eventState ;
    rdfs:domain         BACnet:AnalogValueObject ;
    rdfs:range          BACnet:EventState .
AnalogValueObject:reliability
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:reliability ;
    rdfs:domain         BACnet:AnalogValueObject ;
    rdfs:range          BACnet:Reliability .
AnalogValueObject:outOfService
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:outOfService ;
    rdfs:domain         BACnet:AnalogValueObject ;
    rdfs:range          BACnet:Boolean .
AnalogValueObject:units
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:units ;
    rdfs:domain         BACnet:AnalogValueObject ;
    rdfs:range          BACnet:EngineeringUnits .
AnalogValueObject:minPresValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:minPresValue ;
    rdfs:domain         BACnet:AnalogValueObject ;
    rdfs:range          BACnet:Real .
AnalogValueObject:maxPresValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:maxPresValue ;
    rdfs:domain         BACnet:AnalogValueObject ;
    rdfs:range          BACnet:Real .
AnalogValueObject:resolution
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:resolution ;
    rdfs:domain         BACnet:AnalogValueObject ;
    rdfs:range          BACnet:Real .
AnalogValueObject:priorityArray
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:priorityArray ;
    rdfs:domain         BACnet:AnalogValueObject ;
    rdfs:range          BACnet:PriorityArray .
AnalogValueObject:relinquishDefault
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:relinquishDefault ;
    rdfs:domain         BACnet:AnalogValueObject ;
    rdfs:range          BACnet:Real .
AnalogValueObject:covIncrement
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:covIncrement ;
    rdfs:domain         BACnet:AnalogValueObject ;
    rdfs:range          BACnet:Real .
AnalogValueObject:timeDelay
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:timeDelay ;
    rdfs:domain         BACnet:AnalogValueObject ;
    rdfs:range          BACnet:Unsigned .
AnalogValueObject:notificationClass
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:notificationClass ;
    rdfs:domain         BACnet:AnalogValueObject ;
    rdfs:range          BACnet:Unsigned .
AnalogValueObject:highLimit
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:highLimit ;
    rdfs:domain         BACnet:AnalogValueObject ;
    rdfs:range          BACnet:Real .
AnalogValueObject:lowLimit
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:lowLimit ;
    rdfs:domain         BACnet:AnalogValueObject ;
    rdfs:range          BACnet:Real .
AnalogValueObject:deadband
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:deadband ;
    rdfs:domain         BACnet:AnalogValueObject ;
    rdfs:range          BACnet:Real .
AnalogValueObject:limitEnable
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:limitEnable ;
    rdfs:domain         BACnet:AnalogValueObject ;
    rdfs:range          BACnet:LimitEnable .
AnalogValueObject:eventEnable
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventEnable ;
    rdfs:domain         BACnet:AnalogValueObject ;
    rdfs:range          BACnet:EventTransitionBits .
AnalogValueObject:ackedTransitions
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:ackedTransitions ;
    rdfs:domain         BACnet:AnalogValueObject ;
    rdfs:range          BACnet:EventTransitionBits .
AnalogValueObject:notifyType
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:notifyType ;
    rdfs:domain         BACnet:AnalogValueObject ;
    rdfs:range          BACnet:NotifyType .
AnalogValueObject:eventTimeStamps
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventTimeStamps ;
    rdfs:domain         BACnet:AnalogValueObject ;
    rdfs:range          BACnet:ArrayOfTimeStamp .
AnalogValueObject:eventMessageTexts
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventMessageTexts ;
    rdfs:domain         BACnet:AnalogValueObject ;
    rdfs:range          BACnet:ArrayOfCharacterString .

BACnet:ArrayOfAccessRule
    rdf:type            owl:Class ;
    rdfs:subClassOf     skos:OrderedCollection ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        skos:memberList ;
          owl:someValuesFrom    BACnet:ArrayOfAccessRuleMemberList
        ] .

BACnet:ArrayOfAccessRuleMemberList
    rdf:type            owl:Class ;
    rdfs:subClassOf     rdf:List ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:first ;
          owl:someValuesFrom    BACnet:AccessRule
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:rest ;
          owl:someValuesFrom    BACnet:ArrayOfAccessRuleMemberList
        ] .

BACnet:ArrayOfActionList
    rdf:type            owl:Class ;
    rdfs:subClassOf     skos:OrderedCollection ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        skos:memberList ;
          owl:someValuesFrom    BACnet:ArrayOfActionListMemberList
        ] .

BACnet:ArrayOfActionListMemberList
    rdf:type            owl:Class ;
    rdfs:subClassOf     rdf:List ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:first ;
          owl:someValuesFrom    BACnet:ActionList
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:rest ;
          owl:someValuesFrom    BACnet:ArrayOfActionListMemberList
        ] .

BACnet:ArrayOfAssignedAccessRights
    rdf:type            owl:Class ;
    rdfs:subClassOf     skos:OrderedCollection ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        skos:memberList ;
          owl:someValuesFrom    BACnet:ArrayOfAssignedAccessRightsMemberList
        ] .

BACnet:ArrayOfAssignedAccessRightsMemberList
    rdf:type            owl:Class ;
    rdfs:subClassOf     rdf:List ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:first ;
          owl:someValuesFrom    BACnet:AssignedAccessRights
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:rest ;
          owl:someValuesFrom    BACnet:ArrayOfAssignedAccessRightsMemberList
        ] .

BACnet:ArrayOfAuthenticationFactorFormat
    rdf:type            owl:Class ;
    rdfs:subClassOf     skos:OrderedCollection ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        skos:memberList ;
          owl:someValuesFrom    BACnet:ArrayOfAuthenticationFactorFormatMemberList
        ] .

BACnet:ArrayOfAuthenticationFactorFormatMemberList
    rdf:type            owl:Class ;
    rdfs:subClassOf     rdf:List ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:first ;
          owl:someValuesFrom    BACnet:AuthenticationFactorFormat
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:rest ;
          owl:someValuesFrom    BACnet:ArrayOfAuthenticationFactorFormatMemberList
        ] .

BACnet:ArrayOfAuthenticationPolicy
    rdf:type            owl:Class ;
    rdfs:subClassOf     skos:OrderedCollection ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        skos:memberList ;
          owl:someValuesFrom    BACnet:ArrayOfAuthenticationPolicyMemberList
        ] .

BACnet:ArrayOfAuthenticationPolicyMemberList
    rdf:type            owl:Class ;
    rdfs:subClassOf     rdf:List ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:first ;
          owl:someValuesFrom    BACnet:AuthenticationPolicy
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:rest ;
          owl:someValuesFrom    BACnet:ArrayOfAuthenticationPolicyMemberList
        ] .

BACnet:ArrayOfBitString
    rdf:type            owl:Class ;
    rdfs:subClassOf     skos:OrderedCollection ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        skos:memberList ;
          owl:someValuesFrom    BACnet:ArrayOfBitStringMemberList
        ] .

BACnet:ArrayOfBitStringMemberList
    rdf:type            owl:Class ;
    rdfs:subClassOf     rdf:List ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:first ;
          owl:someValuesFrom    BACnet:BitString
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:rest ;
          owl:someValuesFrom    BACnet:ArrayOfBitStringMemberList
        ] .

BACnet:ArrayOfBoolean
    rdf:type            owl:Class ;
    rdfs:subClassOf     skos:OrderedCollection ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        skos:memberList ;
          owl:someValuesFrom    BACnet:ArrayOfBooleanMemberList
        ] .

BACnet:ArrayOfBooleanMemberList
    rdf:type            owl:Class ;
    rdfs:subClassOf     rdf:List ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:first ;
          owl:someValuesFrom    BACnet:Boolean
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:rest ;
          owl:someValuesFrom    BACnet:ArrayOfBooleanMemberList
        ] .

BACnet:ArrayOfCharacterString
    rdf:type            owl:Class ;
    rdfs:subClassOf     skos:OrderedCollection ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        skos:memberList ;
          owl:someValuesFrom    BACnet:ArrayOfCharacterStringMemberList
        ] .

BACnet:ArrayOfCharacterStringMemberList
    rdf:type            owl:Class ;
    rdfs:subClassOf     rdf:List ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:first ;
          owl:someValuesFrom    BACnet:CharacterString
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:rest ;
          owl:someValuesFrom    BACnet:ArrayOfCharacterStringMemberList
        ] .

BACnet:ArrayOfCredentialAuthenticationFactor
    rdf:type            owl:Class ;
    rdfs:subClassOf     skos:OrderedCollection ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        skos:memberList ;
          owl:someValuesFrom    BACnet:ArrayOfCredentialAuthenticationFactorMemberList
        ] .

BACnet:ArrayOfCredentialAuthenticationFactorMemberList
    rdf:type            owl:Class ;
    rdfs:subClassOf     rdf:List ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:first ;
          owl:someValuesFrom    BACnet:CredentialAuthenticationFactor
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:rest ;
          owl:someValuesFrom    BACnet:ArrayOfCredentialAuthenticationFactorMemberList
        ] .

BACnet:ArrayOfDailySchedule
    rdf:type            owl:Class ;
    rdfs:subClassOf     skos:OrderedCollection ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        skos:memberList ;
          owl:someValuesFrom    BACnet:ArrayOfDailyScheduleMemberList
        ] .

BACnet:ArrayOfDailyScheduleMemberList
    rdf:type            owl:Class ;
    rdfs:subClassOf     rdf:List ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:first ;
          owl:someValuesFrom    BACnet:DailySchedule
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:rest ;
          owl:someValuesFrom    BACnet:ArrayOfDailyScheduleMemberList
        ] .

BACnet:ArrayOfDeviceObjectPropertyReference
    rdf:type            owl:Class ;
    rdfs:subClassOf     skos:OrderedCollection ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        skos:memberList ;
          owl:someValuesFrom    BACnet:ArrayOfDeviceObjectPropertyReferenceMemberList
        ] .

BACnet:ArrayOfDeviceObjectPropertyReferenceMemberList
    rdf:type            owl:Class ;
    rdfs:subClassOf     rdf:List ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:first ;
          owl:someValuesFrom    BACnet:DeviceObjectPropertyReference
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:rest ;
          owl:someValuesFrom    BACnet:ArrayOfDeviceObjectPropertyReferenceMemberList
        ] .

BACnet:ArrayOfDeviceObjectReference
    rdf:type            owl:Class ;
    rdfs:subClassOf     skos:OrderedCollection ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        skos:memberList ;
          owl:someValuesFrom    BACnet:ArrayOfDeviceObjectReferenceMemberList
        ] .

BACnet:ArrayOfDeviceObjectReferenceMemberList
    rdf:type            owl:Class ;
    rdfs:subClassOf     rdf:List ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:first ;
          owl:someValuesFrom    BACnet:DeviceObjectReference
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:rest ;
          owl:someValuesFrom    BACnet:ArrayOfDeviceObjectReferenceMemberList
        ] .

BACnet:ArrayOfObjectIdentifier
    rdf:type            owl:Class ;
    rdfs:subClassOf     skos:OrderedCollection ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        skos:memberList ;
          owl:someValuesFrom    BACnet:ArrayOfObjectIdentifierMemberList
        ] .

BACnet:ArrayOfObjectIdentifierMemberList
    rdf:type            owl:Class ;
    rdfs:subClassOf     rdf:List ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:first ;
          owl:someValuesFrom    BACnet:ObjectIdentifier
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:rest ;
          owl:someValuesFrom    BACnet:ArrayOfObjectIdentifierMemberList
        ] .

BACnet:ArrayOfOptionalCharacterString
    rdf:type            owl:Class ;
    rdfs:subClassOf     skos:OrderedCollection ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        skos:memberList ;
          owl:someValuesFrom    BACnet:ArrayOfOptionalCharacterStringMemberList
        ] .

BACnet:ArrayOfOptionalCharacterStringMemberList
    rdf:type            owl:Class ;
    rdfs:subClassOf     rdf:List ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:first ;
          owl:someValuesFrom    BACnet:OptionalCharacterString
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:rest ;
          owl:someValuesFrom    BACnet:ArrayOfOptionalCharacterStringMemberList
        ] .

BACnet:ArrayOfPriorityValue
    rdf:type            owl:Class ;
    rdfs:subClassOf     skos:OrderedCollection ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        skos:memberList ;
          owl:someValuesFrom    BACnet:ArrayOfPriorityValueMemberList
        ] .

BACnet:ArrayOfPriorityValueMemberList
    rdf:type            owl:Class ;
    rdfs:subClassOf     rdf:List ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:first ;
          owl:someValuesFrom    BACnet:PriorityValue
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:rest ;
          owl:someValuesFrom    BACnet:ArrayOfPriorityValueMemberList
        ] .

BACnet:ArrayOfPropertyAccessResult
    rdf:type            owl:Class ;
    rdfs:subClassOf     skos:OrderedCollection ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        skos:memberList ;
          owl:someValuesFrom    BACnet:ArrayOfPropertyAccessResultMemberList
        ] .

BACnet:ArrayOfPropertyAccessResultMemberList
    rdf:type            owl:Class ;
    rdfs:subClassOf     rdf:List ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:first ;
          owl:someValuesFrom    BACnet:PropertyAccessResult
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:rest ;
          owl:someValuesFrom    BACnet:ArrayOfPropertyAccessResultMemberList
        ] .

BACnet:ArrayOfPropertyIdentifier
    rdf:type            owl:Class ;
    rdfs:subClassOf     skos:OrderedCollection ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        skos:memberList ;
          owl:someValuesFrom    BACnet:ArrayOfPropertyIdentifierMemberList
        ] .

BACnet:ArrayOfPropertyIdentifierMemberList
    rdf:type            owl:Class ;
    rdfs:subClassOf     rdf:List ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:first ;
          owl:someValuesFrom    BACnet:PropertyIdentifier
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:rest ;
          owl:someValuesFrom    BACnet:ArrayOfPropertyIdentifierMemberList
        ] .

BACnet:ArrayOfSpecialEvent
    rdf:type            owl:Class ;
    rdfs:subClassOf     skos:OrderedCollection ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        skos:memberList ;
          owl:someValuesFrom    BACnet:ArrayOfSpecialEventMemberList
        ] .

BACnet:ArrayOfSpecialEventMemberList
    rdf:type            owl:Class ;
    rdfs:subClassOf     rdf:List ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:first ;
          owl:someValuesFrom    BACnet:SpecialEvent
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:rest ;
          owl:someValuesFrom    BACnet:ArrayOfSpecialEventMemberList
        ] .

BACnet:ArrayOfTimeStamp
    rdf:type            owl:Class ;
    rdfs:subClassOf     skos:OrderedCollection ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        skos:memberList ;
          owl:someValuesFrom    BACnet:ArrayOfTimeStampMemberList
        ] .

BACnet:ArrayOfTimeStampMemberList
    rdf:type            owl:Class ;
    rdfs:subClassOf     rdf:List ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:first ;
          owl:someValuesFrom    BACnet:TimeStamp
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:rest ;
          owl:someValuesFrom    BACnet:ArrayOfTimeStampMemberList
        ] .

BACnet:ArrayOfUnsigned
    rdf:type            owl:Class ;
    rdfs:subClassOf     skos:OrderedCollection ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        skos:memberList ;
          owl:someValuesFrom    BACnet:ArrayOfUnsignedMemberList
        ] .

BACnet:ArrayOfUnsignedMemberList
    rdf:type            owl:Class ;
    rdfs:subClassOf     rdf:List ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:first ;
          owl:someValuesFrom    BACnet:Unsigned
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        rdf:rest ;
          owl:someValuesFrom    BACnet:ArrayOfUnsignedMemberList
        ] .

BACnet:AssignedAccessRights
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:Sequence ;
    BACnet:hasSequenceElementList
        (
          AssignedAccessRights:assignedAccessRights
          AssignedAccessRights:enable
        ) .

AssignedAccessRights:assignedAccessRights
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:AssignedAccessRights ;
    rdfs:range          BACnet:DeviceObjectReference .
AssignedAccessRights:enable
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:AssignedAccessRights ;
    rdfs:range          BACnet:Boolean .

BACnet:AtomicReadFileACKAccessMethodChoice
    rdf:type        BACnet:Choice ;
    BACnet:hasChoiceElementList
        (
          AtomicReadFileACKAccessMethodChoice:streamAccess
          AtomicReadFileACKAccessMethodChoice:recordAccess
        ) .

AtomicReadFileACKAccessMethodChoice:streamAccess
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ChoiceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:AtomicReadFileACKAccessMethodChoice ;
    rdfs:range          BACnet:AtomicReadFileACKAccessMethodStreamAccess .
AtomicReadFileACKAccessMethodChoice:recordAccess
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ChoiceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:AtomicReadFileACKAccessMethodChoice ;
    rdfs:range          BACnet:AtomicReadFileACKAccessMethodRecordAccess .

BACnet:AtomicReadFileACKAccessMethodRecordAccess
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:Sequence ;
    BACnet:hasSequenceElementList
        (
          AtomicReadFileACKAccessMethodRecordAccess:fileStartRecord
          AtomicReadFileACKAccessMethodRecordAccess:returnedRecordCount
          AtomicReadFileACKAccessMethodRecordAccess:fileRecordData
        ) .

AtomicReadFileACKAccessMethodRecordAccess:fileStartRecord
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:AtomicReadFileACKAccessMethodRecordAccess ;
    rdfs:range          BACnet:Integer .
AtomicReadFileACKAccessMethodRecordAccess:returnedRecordCount
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:AtomicReadFileACKAccessMethodRecordAccess ;
    rdfs:range          BACnet:Unsigned .
AtomicReadFileACKAccessMethodRecordAccess:fileRecordData
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     2 ;
    rdfs:domain         BACnet:AtomicReadFileACKAccessMethodRecordAccess ;
    rdfs:range          BACnet:SequenceOfOctetString .

BACnet:AtomicReadFileACKAccessMethodStreamAccess
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:Sequence ;
    BACnet:hasSequenceElementList
        (
          AtomicReadFileACKAccessMethodStreamAccess:fileStartPosition
          AtomicReadFileACKAccessMethodStreamAccess:fileData
        ) .

AtomicReadFileACKAccessMethodStreamAccess:fileStartPosition
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:AtomicReadFileACKAccessMethodStreamAccess ;
    rdfs:range          BACnet:Integer .
AtomicReadFileACKAccessMethodStreamAccess:fileData
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:AtomicReadFileACKAccessMethodStreamAccess ;
    rdfs:range          BACnet:OctetString .

BACnet:AtomicReadFileACK
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:ComplexAckPDU ;
    BACnet:hasSequenceElementList
        (
          AtomicReadFileACK:endOfFile
          AtomicReadFileACK:accessMethod
        ) .

AtomicReadFileACK:endOfFile
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:AtomicReadFileACK ;
    rdfs:range          BACnet:Boolean .
AtomicReadFileACK:accessMethod
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:AtomicReadFileACK ;
    rdfs:range          BACnet:AtomicReadFileACKAccessMethodChoice .

BACnet:AtomicReadFileRequestAccessMethodChoiceRecordAccess
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:Sequence ;
    BACnet:hasSequenceElementList
        (
          AtomicReadFileRequestAccessMethodChoiceRecordAccess:fileStartRecord
          AtomicReadFileRequestAccessMethodChoiceRecordAccess:requestedRecordCount
        ) .

AtomicReadFileRequestAccessMethodChoiceRecordAccess:fileStartRecord
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:AtomicReadFileRequestAccessMethodChoiceRecordAccess ;
    rdfs:range          BACnet:Integer .
AtomicReadFileRequestAccessMethodChoiceRecordAccess:requestedRecordCount
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:AtomicReadFileRequestAccessMethodChoiceRecordAccess ;
    rdfs:range          BACnet:Unsigned .

BACnet:AtomicReadFileRequestAccessMethodChoiceStreamAccess
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:Sequence ;
    BACnet:hasSequenceElementList
        (
          AtomicReadFileRequestAccessMethodChoiceStreamAccess:fileStartPosition
          AtomicReadFileRequestAccessMethodChoiceStreamAccess:requestedOctetCount
        ) .

AtomicReadFileRequestAccessMethodChoiceStreamAccess:fileStartPosition
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:AtomicReadFileRequestAccessMethodChoiceStreamAccess ;
    rdfs:range          BACnet:Integer .
AtomicReadFileRequestAccessMethodChoiceStreamAccess:requestedOctetCount
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:AtomicReadFileRequestAccessMethodChoiceStreamAccess ;
    rdfs:range          BACnet:Unsigned .

BACnet:AtomicReadFileRequestAccessMethodChoice
    rdf:type        BACnet:Choice ;
    BACnet:hasChoiceElementList
        (
          AtomicReadFileRequestAccessMethodChoice:recordAccess
          AtomicReadFileRequestAccessMethodChoice:streamAccess
        ) .

AtomicReadFileRequestAccessMethodChoice:recordAccess
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ChoiceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:AtomicReadFileRequestAccessMethodChoice ;
    rdfs:range          BACnet:AtomicReadFileRequestAccessMethodChoiceRecordAccess .
AtomicReadFileRequestAccessMethodChoice:streamAccess
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ChoiceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:AtomicReadFileRequestAccessMethodChoice ;
    rdfs:range          BACnet:AtomicReadFileRequestAccessMethodChoiceStreamAccess .

BACnet:AtomicReadFileRequest
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:ConfirmedRequestPDU ;
    BACnet:hasSequenceElementList
        (
          AtomicReadFileRequest:fileIdentifier
          AtomicReadFileRequest:accessMethod
        ) .

AtomicReadFileRequest:fileIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:AtomicReadFileRequest ;
    rdfs:range          BACnet:ObjectIdentifier .
AtomicReadFileRequest:accessMethod
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:AtomicReadFileRequest ;
    rdfs:range          BACnet:AtomicReadFileRequestAccessMethodChoice .

BACnet:AtomicWriteFileACK
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:ComplexAckPDU ;
    BACnet:hasSequenceElementList
        (
          AtomicWriteFileACK:fileStartPosition
          AtomicWriteFileACK:fileStartRecord
        ) .

AtomicWriteFileACK:fileStartPosition
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:AtomicWriteFileACK ;
    rdfs:range          BACnet:Integer .
AtomicWriteFileACK:fileStartRecord
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:AtomicWriteFileACK ;
    rdfs:range          BACnet:Integer .

BACnet:AtomicWriteFileRequestAccessMethodChoiceRecordAccess
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:Sequence ;
    BACnet:hasSequenceElementList
        (
          AtomicWriteFileRequestAccessMethodChoiceRecordAccess:fileStartRecord
          AtomicWriteFileRequestAccessMethodChoiceRecordAccess:recordCount
          AtomicWriteFileRequestAccessMethodChoiceRecordAccess:fileRecordData
        ) .

AtomicWriteFileRequestAccessMethodChoiceRecordAccess:fileStartRecord
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:AtomicWriteFileRequestAccessMethodChoiceRecordAccess ;
    rdfs:range          BACnet:Integer .
AtomicWriteFileRequestAccessMethodChoiceRecordAccess:recordCount
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:AtomicWriteFileRequestAccessMethodChoiceRecordAccess ;
    rdfs:range          BACnet:Unsigned .
AtomicWriteFileRequestAccessMethodChoiceRecordAccess:fileRecordData
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:AtomicWriteFileRequestAccessMethodChoiceRecordAccess ;
    rdfs:range          BACnet:SequenceOfOctetString .

BACnet:AtomicWriteFileRequestAccessMethodChoiceStreamAccess
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:Sequence ;
    BACnet:hasSequenceElementList
        (
          AtomicWriteFileRequestAccessMethodChoiceStreamAccess:fileStartPosition
          AtomicWriteFileRequestAccessMethodChoiceStreamAccess:fileData
        ) .

AtomicWriteFileRequestAccessMethodChoiceStreamAccess:fileStartPosition
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:AtomicWriteFileRequestAccessMethodChoiceStreamAccess ;
    rdfs:range          BACnet:Integer .
AtomicWriteFileRequestAccessMethodChoiceStreamAccess:fileData
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:AtomicWriteFileRequestAccessMethodChoiceStreamAccess ;
    rdfs:range          BACnet:OctetString .

BACnet:AtomicWriteFileRequestAccessMethodChoice
    rdf:type        BACnet:Choice ;
    BACnet:hasChoiceElementList
        (
          AtomicWriteFileRequestAccessMethodChoice:recordAccess
          AtomicWriteFileRequestAccessMethodChoice:streamAccess
        ) .

AtomicWriteFileRequestAccessMethodChoice:recordAccess
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ChoiceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:AtomicWriteFileRequestAccessMethodChoice ;
    rdfs:range          BACnet:AtomicWriteFileRequestAccessMethodChoiceRecordAccess .
AtomicWriteFileRequestAccessMethodChoice:streamAccess
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ChoiceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:AtomicWriteFileRequestAccessMethodChoice ;
    rdfs:range          BACnet:AtomicWriteFileRequestAccessMethodChoiceStreamAccess .

BACnet:AtomicWriteFileRequest
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:ConfirmedRequestPDU ;
    BACnet:hasSequenceElementList
        (
          AtomicWriteFileRequest:fileIdentifier
          AtomicWriteFileRequest:accessMethod
        ) .

AtomicWriteFileRequest:fileIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:AtomicWriteFileRequest ;
    rdfs:range          BACnet:ObjectIdentifier .
AtomicWriteFileRequest:accessMethod
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:AtomicWriteFileRequest ;
    rdfs:range          BACnet:AtomicWriteFileRequestAccessMethodChoice .

BACnet:AuthenticateACK
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:ComplexAckPDU ;
    BACnet:hasSequenceElementList
        (
          AuthenticateACK:modifiedRandomNumber
        ) .

AuthenticateACK:modifiedRandomNumber
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:AuthenticateACK ;
    rdfs:range          BACnet:Unsigned .

BACnet:AuthenticateRequest
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:ConfirmedRequestPDU ;
    BACnet:hasSequenceElementList
        (
          AuthenticateRequest:pseudoRandomNumber
          AuthenticateRequest:expectedInvokeID
          AuthenticateRequest:operatorName
          AuthenticateRequest:operatorPassword
          AuthenticateRequest:startEncipheredSession
        ) .

AuthenticateRequest:pseudoRandomNumber
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:AuthenticateRequest ;
    rdfs:range          BACnet:Unsigned .
AuthenticateRequest:expectedInvokeID
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:AuthenticateRequest ;
    rdfs:range          BACnet:Unsigned .
AuthenticateRequest:operatorName
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     2 ;
    rdfs:domain         BACnet:AuthenticateRequest ;
    rdfs:range          BACnet:CharacterString .
AuthenticateRequest:operatorPassword
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     3 ;
    rdfs:domain         BACnet:AuthenticateRequest ;
    rdfs:range          BACnet:CharacterString .
AuthenticateRequest:startEncipheredSession
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     4 ;
    rdfs:domain         BACnet:AuthenticateRequest ;
    rdfs:range          BACnet:Boolean .

BACnet:AuthenticationFactorFormat
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:Sequence ;
    BACnet:hasSequenceElementList
        (
          AuthenticationFactorFormat:formatType
          AuthenticationFactorFormat:vendorId
          AuthenticationFactorFormat:vendorFormat
        ) .

AuthenticationFactorFormat:formatType
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:AuthenticationFactorFormat ;
    rdfs:range          BACnet:AuthenticationFactorType .
AuthenticationFactorFormat:vendorId
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:AuthenticationFactorFormat ;
    rdfs:range          BACnet:Unsigned .
AuthenticationFactorFormat:vendorFormat
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalSequenceElement ;
    Element:context     2 ;
    rdfs:domain         BACnet:AuthenticationFactorFormat ;
    rdfs:range          BACnet:Unsigned .

BACnet:AuthenticationFactor
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:Sequence ;
    BACnet:hasSequenceElementList
        (
          AuthenticationFactor:formatType
          AuthenticationFactor:formatClass
          AuthenticationFactor:value
        ) .

AuthenticationFactor:formatType
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:AuthenticationFactor ;
    rdfs:range          BACnet:AuthenticationFactorType .
AuthenticationFactor:formatClass
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:AuthenticationFactor ;
    rdfs:range          BACnet:Unsigned .
AuthenticationFactor:value
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     2 ;
    rdfs:domain         BACnet:AuthenticationFactor ;
    rdfs:range          BACnet:OctetString .

BACnet:AuthenticationFactorType
    rdf:type                    BACnet:StandardEnumerated ;
    BACnet:containsStandardList BACnet:AuthenticationFactorTypeCodeList .

BACnet:AuthenticationFactorTypeCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember AuthenticationFactorType:undefined , AuthenticationFactorType:error , AuthenticationFactorType:custom , AuthenticationFactorType:simpleNumber16 , AuthenticationFactorType:simpleNumber32 , AuthenticationFactorType:simpleNumber56 , AuthenticationFactorType:simpleAlphaNumeric , AuthenticationFactorType:abaTrack2 , AuthenticationFactorType:wiegand26 , AuthenticationFactorType:wiegand37 , AuthenticationFactorType:wiegand37facility , AuthenticationFactorType:facility16card32 , AuthenticationFactorType:facility32card32 , AuthenticationFactorType:fascN , AuthenticationFactorType:fascNbcd , AuthenticationFactorType:fascNlarge , AuthenticationFactorType:fascNlargeBcd , AuthenticationFactorType:gsa75 , AuthenticationFactorType:chuid , AuthenticationFactorType:chuidFull , AuthenticationFactorType:guid , AuthenticationFactorType:cbeffA , AuthenticationFactorType:cbeffB , AuthenticationFactorType:cbeffC , AuthenticationFactorType:userPassword  .

AuthenticationFactorType:undefined
      rdf:type dtype:EnumeratedValue ;
      dtype:code "0"^^xsd:nonNegativeInteger ;
      dtype:value "undefined"^^xsd:string .
AuthenticationFactorType:error
      rdf:type dtype:EnumeratedValue ;
      dtype:code "1"^^xsd:nonNegativeInteger ;
      dtype:value "error"^^xsd:string .
AuthenticationFactorType:custom
      rdf:type dtype:EnumeratedValue ;
      dtype:code "2"^^xsd:nonNegativeInteger ;
      dtype:value "custom"^^xsd:string .
AuthenticationFactorType:simpleNumber16
      rdf:type dtype:EnumeratedValue ;
      dtype:code "3"^^xsd:nonNegativeInteger ;
      dtype:value "simpleNumber16"^^xsd:string .
AuthenticationFactorType:simpleNumber32
      rdf:type dtype:EnumeratedValue ;
      dtype:code "4"^^xsd:nonNegativeInteger ;
      dtype:value "simpleNumber32"^^xsd:string .
AuthenticationFactorType:simpleNumber56
      rdf:type dtype:EnumeratedValue ;
      dtype:code "5"^^xsd:nonNegativeInteger ;
      dtype:value "simpleNumber56"^^xsd:string .
AuthenticationFactorType:simpleAlphaNumeric
      rdf:type dtype:EnumeratedValue ;
      dtype:code "6"^^xsd:nonNegativeInteger ;
      dtype:value "simpleAlphaNumeric"^^xsd:string .
AuthenticationFactorType:abaTrack2
      rdf:type dtype:EnumeratedValue ;
      dtype:code "7"^^xsd:nonNegativeInteger ;
      dtype:value "abaTrack2"^^xsd:string .
AuthenticationFactorType:wiegand26
      rdf:type dtype:EnumeratedValue ;
      dtype:code "8"^^xsd:nonNegativeInteger ;
      dtype:value "wiegand26"^^xsd:string .
AuthenticationFactorType:wiegand37
      rdf:type dtype:EnumeratedValue ;
      dtype:code "9"^^xsd:nonNegativeInteger ;
      dtype:value "wiegand37"^^xsd:string .
AuthenticationFactorType:wiegand37facility
      rdf:type dtype:EnumeratedValue ;
      dtype:code "10"^^xsd:nonNegativeInteger ;
      dtype:value "wiegand37facility"^^xsd:string .
AuthenticationFactorType:facility16card32
      rdf:type dtype:EnumeratedValue ;
      dtype:code "11"^^xsd:nonNegativeInteger ;
      dtype:value "facility16card32"^^xsd:string .
AuthenticationFactorType:facility32card32
      rdf:type dtype:EnumeratedValue ;
      dtype:code "12"^^xsd:nonNegativeInteger ;
      dtype:value "facility32card32"^^xsd:string .
AuthenticationFactorType:fascN
      rdf:type dtype:EnumeratedValue ;
      dtype:code "13"^^xsd:nonNegativeInteger ;
      dtype:value "fascN"^^xsd:string .
AuthenticationFactorType:fascNbcd
      rdf:type dtype:EnumeratedValue ;
      dtype:code "14"^^xsd:nonNegativeInteger ;
      dtype:value "fascNbcd"^^xsd:string .
AuthenticationFactorType:fascNlarge
      rdf:type dtype:EnumeratedValue ;
      dtype:code "15"^^xsd:nonNegativeInteger ;
      dtype:value "fascNlarge"^^xsd:string .
AuthenticationFactorType:fascNlargeBcd
      rdf:type dtype:EnumeratedValue ;
      dtype:code "16"^^xsd:nonNegativeInteger ;
      dtype:value "fascNlargeBcd"^^xsd:string .
AuthenticationFactorType:gsa75
      rdf:type dtype:EnumeratedValue ;
      dtype:code "17"^^xsd:nonNegativeInteger ;
      dtype:value "gsa75"^^xsd:string .
AuthenticationFactorType:chuid
      rdf:type dtype:EnumeratedValue ;
      dtype:code "18"^^xsd:nonNegativeInteger ;
      dtype:value "chuid"^^xsd:string .
AuthenticationFactorType:chuidFull
      rdf:type dtype:EnumeratedValue ;
      dtype:code "19"^^xsd:nonNegativeInteger ;
      dtype:value "chuidFull"^^xsd:string .
AuthenticationFactorType:guid
      rdf:type dtype:EnumeratedValue ;
      dtype:code "20"^^xsd:nonNegativeInteger ;
      dtype:value "guid"^^xsd:string .
AuthenticationFactorType:cbeffA
      rdf:type dtype:EnumeratedValue ;
      dtype:code "21"^^xsd:nonNegativeInteger ;
      dtype:value "cbeffA"^^xsd:string .
AuthenticationFactorType:cbeffB
      rdf:type dtype:EnumeratedValue ;
      dtype:code "22"^^xsd:nonNegativeInteger ;
      dtype:value "cbeffB"^^xsd:string .
AuthenticationFactorType:cbeffC
      rdf:type dtype:EnumeratedValue ;
      dtype:code "23"^^xsd:nonNegativeInteger ;
      dtype:value "cbeffC"^^xsd:string .
AuthenticationFactorType:userPassword
      rdf:type dtype:EnumeratedValue ;
      dtype:code "24"^^xsd:nonNegativeInteger ;
      dtype:value "userPassword"^^xsd:string .

BACnet:AuthenticationPolicyPolicy
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:Sequence ;
    BACnet:hasSequenceElementList
        (
          AuthenticationPolicyPolicy:credentialDataInput
          AuthenticationPolicyPolicy:index
        ) .

AuthenticationPolicyPolicy:credentialDataInput
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:AuthenticationPolicyPolicy ;
    rdfs:range          BACnet:DeviceObjectReference .
AuthenticationPolicyPolicy:index
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:AuthenticationPolicyPolicy ;
    rdfs:range          BACnet:Unsigned .

BACnet:AuthenticationPolicy
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:Sequence ;
    BACnet:hasSequenceElementList
        (
          AuthenticationPolicy:policy
          AuthenticationPolicy:orderEnforced
          AuthenticationPolicy:timeout
        ) .

AuthenticationPolicy:policy
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:AuthenticationPolicy ;
    rdfs:range          BACnet:SequenceOfAuthenticationPolicyPolicy .
AuthenticationPolicy:orderEnforced
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:AuthenticationPolicy ;
    rdfs:range          BACnet:Boolean .
AuthenticationPolicy:timeout
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     2 ;
    rdfs:domain         BACnet:AuthenticationPolicy ;
    rdfs:range          BACnet:Unsigned .

BACnet:AuthenticationStatus
    rdf:type                    BACnet:StandardEnumerated ;
    BACnet:containsStandardList BACnet:AuthenticationStatusCodeList .

BACnet:AuthenticationStatusCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember AuthenticationStatus:notReady , AuthenticationStatus:ready , AuthenticationStatus:disabled , AuthenticationStatus:waitingForAuthenticationFactor , AuthenticationStatus:waitingForAccompaniment , AuthenticationStatus:waitingForVerification , AuthenticationStatus:inProgress  .

AuthenticationStatus:notReady
      rdf:type dtype:EnumeratedValue ;
      dtype:code "0"^^xsd:nonNegativeInteger ;
      dtype:value "notReady"^^xsd:string .
AuthenticationStatus:ready
      rdf:type dtype:EnumeratedValue ;
      dtype:code "1"^^xsd:nonNegativeInteger ;
      dtype:value "ready"^^xsd:string .
AuthenticationStatus:disabled
      rdf:type dtype:EnumeratedValue ;
      dtype:code "2"^^xsd:nonNegativeInteger ;
      dtype:value "disabled"^^xsd:string .
AuthenticationStatus:waitingForAuthenticationFactor
      rdf:type dtype:EnumeratedValue ;
      dtype:code "3"^^xsd:nonNegativeInteger ;
      dtype:value "waitingForAuthenticationFactor"^^xsd:string .
AuthenticationStatus:waitingForAccompaniment
      rdf:type dtype:EnumeratedValue ;
      dtype:code "4"^^xsd:nonNegativeInteger ;
      dtype:value "waitingForAccompaniment"^^xsd:string .
AuthenticationStatus:waitingForVerification
      rdf:type dtype:EnumeratedValue ;
      dtype:code "5"^^xsd:nonNegativeInteger ;
      dtype:value "waitingForVerification"^^xsd:string .
AuthenticationStatus:inProgress
      rdf:type dtype:EnumeratedValue ;
      dtype:code "6"^^xsd:nonNegativeInteger ;
      dtype:value "inProgress"^^xsd:string .


BACnet:AuthorizationException
    rdf:type                    BACnet:ExtendedEnumerated ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsStandardList ;
          owl:hasValue          BACnet:AuthorizationExceptionCodeList
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsExtendedList ;
          owl:hasValue          BACnet:ExtendedAuthorizationExceptionCodeList
        ] .

BACnet:AuthorizationExceptionCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember AuthorizationException:passback , AuthorizationException:occupancyCheck , AuthorizationException:accessRights , AuthorizationException:lockout , AuthorizationException:deny , AuthorizationException:verification , AuthorizationException:authorizationDelay  .

AuthorizationException:passback
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "0"^^xsd:nonNegativeInteger ;
      dtype:value   "passback"^^xsd:string .
AuthorizationException:occupancyCheck
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "1"^^xsd:nonNegativeInteger ;
      dtype:value   "occupancyCheck"^^xsd:string .
AuthorizationException:accessRights
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "2"^^xsd:nonNegativeInteger ;
      dtype:value   "accessRights"^^xsd:string .
AuthorizationException:lockout
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "3"^^xsd:nonNegativeInteger ;
      dtype:value   "lockout"^^xsd:string .
AuthorizationException:deny
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "4"^^xsd:nonNegativeInteger ;
      dtype:value   "deny"^^xsd:string .
AuthorizationException:verification
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "5"^^xsd:nonNegativeInteger ;
      dtype:value   "verification"^^xsd:string .
AuthorizationException:authorizationDelay
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "6"^^xsd:nonNegativeInteger ;
      dtype:value   "authorizationDelay"^^xsd:string .


BACnet:ExtendedAuthorizationExceptionCodeList
    rdf:type                    BACnet:ExtendedCodeList ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        dtype:code ;
          owl:someValuesFrom
              [ rdf:type          rdfs:Datatype ;
                owl:onDatatype    xsd:nonNegativeInteger ;
                owl:withRestrictions
                    ([ xsd:minInclusive 64
                     ] [ xsd:maxInclusive 255
                     ])
                ]
        ] ;
    rdfs:comment    "ExtendedAuthorizationExceptionCodeList are vendor extensions to AuthorizationException, values restricted from 64 to 255, inclusive." .

BACnet:AuthorizationMode
    rdf:type                    BACnet:ExtendedEnumerated ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsStandardList ;
          owl:hasValue          BACnet:AuthorizationModeCodeList
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsExtendedList ;
          owl:hasValue          BACnet:ExtendedAuthorizationModeCodeList
        ] .

BACnet:AuthorizationModeCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember AuthorizationMode:authorize , AuthorizationMode:grantActive , AuthorizationMode:denyAll , AuthorizationMode:verificationRequired , AuthorizationMode:authorizationDelayed , AuthorizationMode:none  .

AuthorizationMode:authorize
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "0"^^xsd:nonNegativeInteger ;
      dtype:value   "authorize"^^xsd:string .
AuthorizationMode:grantActive
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "1"^^xsd:nonNegativeInteger ;
      dtype:value   "grantActive"^^xsd:string .
AuthorizationMode:denyAll
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "2"^^xsd:nonNegativeInteger ;
      dtype:value   "denyAll"^^xsd:string .
AuthorizationMode:verificationRequired
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "3"^^xsd:nonNegativeInteger ;
      dtype:value   "verificationRequired"^^xsd:string .
AuthorizationMode:authorizationDelayed
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "4"^^xsd:nonNegativeInteger ;
      dtype:value   "authorizationDelayed"^^xsd:string .
AuthorizationMode:none
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "5"^^xsd:nonNegativeInteger ;
      dtype:value   "none"^^xsd:string .


BACnet:ExtendedAuthorizationModeCodeList
    rdf:type                    BACnet:ExtendedCodeList ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        dtype:code ;
          owl:someValuesFrom
              [ rdf:type          rdfs:Datatype ;
                owl:onDatatype    xsd:nonNegativeInteger ;
                owl:withRestrictions
                    ([ xsd:minInclusive 64
                     ] [ xsd:maxInclusive 65536
                     ])
                ]
        ] ;
    rdfs:comment    "ExtendedAuthorizationModeCodeList are vendor extensions to AuthorizationMode, values restricted from 64 to 65536, inclusive." .
BACnet:AveragingObject
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:StandardObject .

AveragingObject:minimumValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:minimumValue ;
    rdfs:domain         BACnet:AveragingObject ;
    rdfs:range          BACnet:Real .
AveragingObject:minimumValueTimestamp
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:minimumValueTimestamp ;
    rdfs:domain         BACnet:AveragingObject ;
    rdfs:range          BACnet:DateTime .
AveragingObject:averageValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:averageValue ;
    rdfs:domain         BACnet:AveragingObject ;
    rdfs:range          BACnet:Real .
AveragingObject:varianceValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:varianceValue ;
    rdfs:domain         BACnet:AveragingObject ;
    rdfs:range          BACnet:Real .
AveragingObject:maximumValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:maximumValue ;
    rdfs:domain         BACnet:AveragingObject ;
    rdfs:range          BACnet:Real .
AveragingObject:maximumValueTimestamp
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:maximumValueTimestamp ;
    rdfs:domain         BACnet:AveragingObject ;
    rdfs:range          BACnet:DateTime .
AveragingObject:attemptedSamples
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:WritableProperty ;
    Property:propertyId PropertyIdentifier:attemptedSamples ;
    rdfs:domain         BACnet:AveragingObject ;
    rdfs:range          BACnet:Unsigned .
AveragingObject:validSamples
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:validSamples ;
    rdfs:domain         BACnet:AveragingObject ;
    rdfs:range          BACnet:Unsigned .
AveragingObject:objectPropertyReference
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:objectPropertyReference ;
    rdfs:domain         BACnet:AveragingObject ;
    rdfs:range          BACnet:DeviceObjectPropertyReference .
AveragingObject:windowInterval
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:WritableProperty ;
    Property:propertyId PropertyIdentifier:windowInterval ;
    rdfs:domain         BACnet:AveragingObject ;
    rdfs:range          BACnet:Unsigned .
AveragingObject:windowSamples
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:WritableProperty ;
    Property:propertyId PropertyIdentifier:windowSamples ;
    rdfs:domain         BACnet:AveragingObject ;
    rdfs:range          BACnet:Unsigned .

BACnet:BackupState
    rdf:type                    BACnet:StandardEnumerated ;
    BACnet:containsStandardList BACnet:BackupStateCodeList .

BACnet:BackupStateCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember BackupState:idle , BackupState:preparingForBackup , BackupState:preparingForRestore , BackupState:performingABackup , BackupState:performingARestore , BackupState:backupFailure , BackupState:restoreFailure  .

BackupState:idle
      rdf:type dtype:EnumeratedValue ;
      dtype:code "0"^^xsd:nonNegativeInteger ;
      dtype:value "idle"^^xsd:string .
BackupState:preparingForBackup
      rdf:type dtype:EnumeratedValue ;
      dtype:code "1"^^xsd:nonNegativeInteger ;
      dtype:value "preparingForBackup"^^xsd:string .
BackupState:preparingForRestore
      rdf:type dtype:EnumeratedValue ;
      dtype:code "2"^^xsd:nonNegativeInteger ;
      dtype:value "preparingForRestore"^^xsd:string .
BackupState:performingABackup
      rdf:type dtype:EnumeratedValue ;
      dtype:code "3"^^xsd:nonNegativeInteger ;
      dtype:value "performingABackup"^^xsd:string .
BackupState:performingARestore
      rdf:type dtype:EnumeratedValue ;
      dtype:code "4"^^xsd:nonNegativeInteger ;
      dtype:value "performingARestore"^^xsd:string .
BackupState:backupFailure
      rdf:type dtype:EnumeratedValue ;
      dtype:code "5"^^xsd:nonNegativeInteger ;
      dtype:value "backupFailure"^^xsd:string .
BackupState:restoreFailure
      rdf:type dtype:EnumeratedValue ;
      dtype:code "5"^^xsd:nonNegativeInteger ;
      dtype:value "restoreFailure"^^xsd:string .

BACnet:BinaryInputObject
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:StandardObject .

BinaryInputObject:presentValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:presentValue ;
    rdfs:domain         BACnet:BinaryInputObject ;
    rdfs:range          BACnet:BinaryPV .
BinaryInputObject:deviceType
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:deviceType ;
    rdfs:domain         BACnet:BinaryInputObject ;
    rdfs:range          BACnet:CharacterString .
BinaryInputObject:statusFlags
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:statusFlags ;
    rdfs:domain         BACnet:BinaryInputObject ;
    rdfs:range          BACnet:StatusFlags .
BinaryInputObject:eventState
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:eventState ;
    rdfs:domain         BACnet:BinaryInputObject ;
    rdfs:range          BACnet:EventState .
BinaryInputObject:reliability
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:reliability ;
    rdfs:domain         BACnet:BinaryInputObject ;
    rdfs:range          BACnet:Reliability .
BinaryInputObject:outOfService
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:outOfService ;
    rdfs:domain         BACnet:BinaryInputObject ;
    rdfs:range          BACnet:Boolean .
BinaryInputObject:polarity
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:polarity ;
    rdfs:domain         BACnet:BinaryInputObject ;
    rdfs:range          BACnet:Polarity .
BinaryInputObject:inactiveText
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:inactiveText ;
    rdfs:domain         BACnet:BinaryInputObject ;
    rdfs:range          BACnet:CharacterString .
BinaryInputObject:activeText
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:activeText ;
    rdfs:domain         BACnet:BinaryInputObject ;
    rdfs:range          BACnet:CharacterString .
BinaryInputObject:changeOfStateTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:changeOfStateTime ;
    rdfs:domain         BACnet:BinaryInputObject ;
    rdfs:range          BACnet:DateTime .
BinaryInputObject:changeOfStateCount
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:changeOfStateCount ;
    rdfs:domain         BACnet:BinaryInputObject ;
    rdfs:range          BACnet:Unsigned .
BinaryInputObject:timeOfStateCountReset
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:timeOfStateCountReset ;
    rdfs:domain         BACnet:BinaryInputObject ;
    rdfs:range          BACnet:DateTime .
BinaryInputObject:elapsedActiveTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:elapsedActiveTime ;
    rdfs:domain         BACnet:BinaryInputObject ;
    rdfs:range          BACnet:Unsigned .
BinaryInputObject:timeOfActiveTimeReset
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:timeOfActiveTimeReset ;
    rdfs:domain         BACnet:BinaryInputObject ;
    rdfs:range          BACnet:DateTime .
BinaryInputObject:timeDelay
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:timeDelay ;
    rdfs:domain         BACnet:BinaryInputObject ;
    rdfs:range          BACnet:Unsigned .
BinaryInputObject:notificationClass
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:notificationClass ;
    rdfs:domain         BACnet:BinaryInputObject ;
    rdfs:range          BACnet:Unsigned .
BinaryInputObject:alarmValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:alarmValue ;
    rdfs:domain         BACnet:BinaryInputObject ;
    rdfs:range          BACnet:BinaryPV .
BinaryInputObject:eventEnable
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventEnable ;
    rdfs:domain         BACnet:BinaryInputObject ;
    rdfs:range          BACnet:EventTransitionBits .
BinaryInputObject:ackedTransitions
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:ackedTransitions ;
    rdfs:domain         BACnet:BinaryInputObject ;
    rdfs:range          BACnet:EventTransitionBits .
BinaryInputObject:notifyType
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:notifyType ;
    rdfs:domain         BACnet:BinaryInputObject ;
    rdfs:range          BACnet:NotifyType .
BinaryInputObject:eventTimeStamps
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventTimeStamps ;
    rdfs:domain         BACnet:BinaryInputObject ;
    rdfs:range          BACnet:ArrayOfTimeStamp .
BinaryInputObject:eventMessageTexts
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventMessageTexts ;
    rdfs:domain         BACnet:BinaryInputObject ;
    rdfs:range          BACnet:ArrayOfCharacterString .

BACnet:BinaryOutputObject
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:StandardObject .

BinaryOutputObject:presentValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:WritableProperty ;
    Property:propertyId PropertyIdentifier:presentValue ;
    rdfs:domain         BACnet:BinaryOutputObject ;
    rdfs:range          BACnet:BinaryPV .
BinaryOutputObject:deviceType
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:deviceType ;
    rdfs:domain         BACnet:BinaryOutputObject ;
    rdfs:range          BACnet:CharacterString .
BinaryOutputObject:statusFlags
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:statusFlags ;
    rdfs:domain         BACnet:BinaryOutputObject ;
    rdfs:range          BACnet:StatusFlags .
BinaryOutputObject:eventState
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:eventState ;
    rdfs:domain         BACnet:BinaryOutputObject ;
    rdfs:range          BACnet:EventState .
BinaryOutputObject:reliability
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:reliability ;
    rdfs:domain         BACnet:BinaryOutputObject ;
    rdfs:range          BACnet:Reliability .
BinaryOutputObject:outOfService
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:outOfService ;
    rdfs:domain         BACnet:BinaryOutputObject ;
    rdfs:range          BACnet:Boolean .
BinaryOutputObject:polarity
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:polarity ;
    rdfs:domain         BACnet:BinaryOutputObject ;
    rdfs:range          BACnet:Polarity .
BinaryOutputObject:inactiveText
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:inactiveText ;
    rdfs:domain         BACnet:BinaryOutputObject ;
    rdfs:range          BACnet:CharacterString .
BinaryOutputObject:activeText
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:activeText ;
    rdfs:domain         BACnet:BinaryOutputObject ;
    rdfs:range          BACnet:CharacterString .
BinaryOutputObject:changeOfStateTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:changeOfStateTime ;
    rdfs:domain         BACnet:BinaryOutputObject ;
    rdfs:range          BACnet:DateTime .
BinaryOutputObject:changeOfStateCount
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:changeOfStateCount ;
    rdfs:domain         BACnet:BinaryOutputObject ;
    rdfs:range          BACnet:Unsigned .
BinaryOutputObject:timeOfStateCountReset
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:timeOfStateCountReset ;
    rdfs:domain         BACnet:BinaryOutputObject ;
    rdfs:range          BACnet:DateTime .
BinaryOutputObject:elapsedActiveTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:elapsedActiveTime ;
    rdfs:domain         BACnet:BinaryOutputObject ;
    rdfs:range          BACnet:Unsigned .
BinaryOutputObject:timeOfActiveTimeReset
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:timeOfActiveTimeReset ;
    rdfs:domain         BACnet:BinaryOutputObject ;
    rdfs:range          BACnet:DateTime .
BinaryOutputObject:minimumOffTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:minimumOffTime ;
    rdfs:domain         BACnet:BinaryOutputObject ;
    rdfs:range          BACnet:Unsigned .
BinaryOutputObject:minimumOnTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:minimumOnTime ;
    rdfs:domain         BACnet:BinaryOutputObject ;
    rdfs:range          BACnet:Unsigned .
BinaryOutputObject:priorityArray
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:priorityArray ;
    rdfs:domain         BACnet:BinaryOutputObject ;
    rdfs:range          BACnet:PriorityArray .
BinaryOutputObject:relinquishDefault
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:relinquishDefault ;
    rdfs:domain         BACnet:BinaryOutputObject ;
    rdfs:range          BACnet:BinaryPV .
BinaryOutputObject:timeDelay
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:timeDelay ;
    rdfs:domain         BACnet:BinaryOutputObject ;
    rdfs:range          BACnet:Unsigned .
BinaryOutputObject:notificationClass
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:notificationClass ;
    rdfs:domain         BACnet:BinaryOutputObject ;
    rdfs:range          BACnet:Unsigned .
BinaryOutputObject:feedbackValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:feedbackValue ;
    rdfs:domain         BACnet:BinaryOutputObject ;
    rdfs:range          BACnet:BinaryPV .
BinaryOutputObject:eventEnable
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventEnable ;
    rdfs:domain         BACnet:BinaryOutputObject ;
    rdfs:range          BACnet:EventTransitionBits .
BinaryOutputObject:ackedTransitions
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:ackedTransitions ;
    rdfs:domain         BACnet:BinaryOutputObject ;
    rdfs:range          BACnet:EventTransitionBits .
BinaryOutputObject:notifyType
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:notifyType ;
    rdfs:domain         BACnet:BinaryOutputObject ;
    rdfs:range          BACnet:NotifyType .
BinaryOutputObject:eventTimeStamps
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventTimeStamps ;
    rdfs:domain         BACnet:BinaryOutputObject ;
    rdfs:range          BACnet:ArrayOfTimeStamp .
BinaryOutputObject:eventMessageTexts
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventMessageTexts ;
    rdfs:domain         BACnet:BinaryOutputObject ;
    rdfs:range          BACnet:ArrayOfCharacterString .

BACnet:BinaryPV
    rdf:type                    BACnet:StandardEnumerated ;
    BACnet:containsStandardList BACnet:BinaryPVCodeList .

BACnet:BinaryPVCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember BinaryPV:inactive , BinaryPV:active  .

BinaryPV:inactive
      rdf:type dtype:EnumeratedValue ;
      dtype:code "0"^^xsd:nonNegativeInteger ;
      dtype:value "inactive"^^xsd:string .
BinaryPV:active
      rdf:type dtype:EnumeratedValue ;
      dtype:code "1"^^xsd:nonNegativeInteger ;
      dtype:value "active"^^xsd:string .

BACnet:BinaryValueObject
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:StandardObject .

BinaryValueObject:presentValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:WritableProperty ;
    Property:propertyId PropertyIdentifier:presentValue ;
    rdfs:domain         BACnet:BinaryValueObject ;
    rdfs:range          BACnet:BinaryPV .
BinaryValueObject:statusFlags
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:statusFlags ;
    rdfs:domain         BACnet:BinaryValueObject ;
    rdfs:range          BACnet:StatusFlags .
BinaryValueObject:eventState
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:eventState ;
    rdfs:domain         BACnet:BinaryValueObject ;
    rdfs:range          BACnet:EventState .
BinaryValueObject:reliability
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:reliability ;
    rdfs:domain         BACnet:BinaryValueObject ;
    rdfs:range          BACnet:Reliability .
BinaryValueObject:outOfService
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:outOfService ;
    rdfs:domain         BACnet:BinaryValueObject ;
    rdfs:range          BACnet:Boolean .
BinaryValueObject:inactiveText
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:inactiveText ;
    rdfs:domain         BACnet:BinaryValueObject ;
    rdfs:range          BACnet:CharacterString .
BinaryValueObject:activeText
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:activeText ;
    rdfs:domain         BACnet:BinaryValueObject ;
    rdfs:range          BACnet:CharacterString .
BinaryValueObject:changeOfStateTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:changeOfStateTime ;
    rdfs:domain         BACnet:BinaryValueObject ;
    rdfs:range          BACnet:DateTime .
BinaryValueObject:changeOfStateCount
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:changeOfStateCount ;
    rdfs:domain         BACnet:BinaryValueObject ;
    rdfs:range          BACnet:Unsigned .
BinaryValueObject:timeOfStateCountReset
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:timeOfStateCountReset ;
    rdfs:domain         BACnet:BinaryValueObject ;
    rdfs:range          BACnet:DateTime .
BinaryValueObject:elapsedActiveTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:elapsedActiveTime ;
    rdfs:domain         BACnet:BinaryValueObject ;
    rdfs:range          BACnet:Unsigned .
BinaryValueObject:timeOfActiveTimeReset
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:timeOfActiveTimeReset ;
    rdfs:domain         BACnet:BinaryValueObject ;
    rdfs:range          BACnet:DateTime .
BinaryValueObject:minimumOffTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:minimumOffTime ;
    rdfs:domain         BACnet:BinaryValueObject ;
    rdfs:range          BACnet:Unsigned .
BinaryValueObject:minimumOnTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:minimumOnTime ;
    rdfs:domain         BACnet:BinaryValueObject ;
    rdfs:range          BACnet:Unsigned .
BinaryValueObject:priorityArray
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:priorityArray ;
    rdfs:domain         BACnet:BinaryValueObject ;
    rdfs:range          BACnet:PriorityArray .
BinaryValueObject:relinquishDefault
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:relinquishDefault ;
    rdfs:domain         BACnet:BinaryValueObject ;
    rdfs:range          BACnet:BinaryPV .
BinaryValueObject:timeDelay
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:timeDelay ;
    rdfs:domain         BACnet:BinaryValueObject ;
    rdfs:range          BACnet:Unsigned .
BinaryValueObject:notificationClass
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:notificationClass ;
    rdfs:domain         BACnet:BinaryValueObject ;
    rdfs:range          BACnet:Unsigned .
BinaryValueObject:alarmValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:alarmValue ;
    rdfs:domain         BACnet:BinaryValueObject ;
    rdfs:range          BACnet:BinaryPV .
BinaryValueObject:eventEnable
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventEnable ;
    rdfs:domain         BACnet:BinaryValueObject ;
    rdfs:range          BACnet:EventTransitionBits .
BinaryValueObject:ackedTransitions
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:ackedTransitions ;
    rdfs:domain         BACnet:BinaryValueObject ;
    rdfs:range          BACnet:EventTransitionBits .
BinaryValueObject:notifyType
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:notifyType ;
    rdfs:domain         BACnet:BinaryValueObject ;
    rdfs:range          BACnet:NotifyType .
BinaryValueObject:eventTimeStamps
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventTimeStamps ;
    rdfs:domain         BACnet:BinaryValueObject ;
    rdfs:range          BACnet:ArrayOfTimeStamp .
BinaryValueObject:eventMessageTexts
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventMessageTexts ;
    rdfs:domain         BACnet:BinaryValueObject ;
    rdfs:range          BACnet:ArrayOfCharacterString .

BACnet:BitStringValueObject
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:StandardObject .

BitStringValueObject:presentValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:presentValue ;
    rdfs:domain         BACnet:BitStringValueObject ;
    rdfs:range          BACnet:BitString .
BitStringValueObject:bitText
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:bitText ;
    rdfs:domain         BACnet:BitStringValueObject ;
    rdfs:range          BACnet:ArrayOfCharacterString .
BitStringValueObject:statusFlags
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:statusFlags ;
    rdfs:domain         BACnet:BitStringValueObject ;
    rdfs:range          BACnet:StatusFlags .
BitStringValueObject:eventState
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventState ;
    rdfs:domain         BACnet:BitStringValueObject ;
    rdfs:range          BACnet:EventState .
BitStringValueObject:reliability
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:reliability ;
    rdfs:domain         BACnet:BitStringValueObject ;
    rdfs:range          BACnet:Reliability .
BitStringValueObject:outOfService
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:outOfService ;
    rdfs:domain         BACnet:BitStringValueObject ;
    rdfs:range          BACnet:Boolean .
BitStringValueObject:priorityArray
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:priorityArray ;
    rdfs:domain         BACnet:BitStringValueObject ;
    rdfs:range          BACnet:PriorityArray .
BitStringValueObject:relinquishDefault
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:relinquishDefault ;
    rdfs:domain         BACnet:BitStringValueObject ;
    rdfs:range          BACnet:BitString .
BitStringValueObject:timeDelay
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:timeDelay ;
    rdfs:domain         BACnet:BitStringValueObject ;
    rdfs:range          BACnet:Unsigned .
BitStringValueObject:notificationClass
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:notificationClass ;
    rdfs:domain         BACnet:BitStringValueObject ;
    rdfs:range          BACnet:Unsigned .
BitStringValueObject:alarmValues
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:alarmValues ;
    rdfs:domain         BACnet:BitStringValueObject ;
    rdfs:range          BACnet:ArrayOfBitString .
BitStringValueObject:bitMask
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:bitMask ;
    rdfs:domain         BACnet:BitStringValueObject ;
    rdfs:range          BACnet:BitString .
BitStringValueObject:eventEnable
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventEnable ;
    rdfs:domain         BACnet:BitStringValueObject ;
    rdfs:range          BACnet:EventTransitionBits .
BitStringValueObject:ackedTransitions
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:ackedTransitions ;
    rdfs:domain         BACnet:BitStringValueObject ;
    rdfs:range          BACnet:EventTransitionBits .
BitStringValueObject:notifyType
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:notifyType ;
    rdfs:domain         BACnet:BitStringValueObject ;
    rdfs:range          BACnet:NotifyType .
BitStringValueObject:eventTimeStamps
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventTimeStamps ;
    rdfs:domain         BACnet:BitStringValueObject ;
    rdfs:range          BACnet:ArrayOfTimeStamp .
BitStringValueObject:eventMessageTexts
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventMessageTexts ;
    rdfs:domain         BACnet:BitStringValueObject ;
    rdfs:range          BACnet:ArrayOfCharacterString .

BACnet:CalendarEntry
    rdf:type        BACnet:Choice ;
    BACnet:hasChoiceElementList
        (
          CalendarEntry:date
          CalendarEntry:dateRange
          CalendarEntry:weekNDay
        ) .

CalendarEntry:date
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ChoiceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:CalendarEntry ;
    rdfs:range          BACnet:Date .
CalendarEntry:dateRange
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ChoiceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:CalendarEntry ;
    rdfs:range          BACnet:DateRange .
CalendarEntry:weekNDay
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ChoiceElement ;
    Element:context     2 ;
    rdfs:domain         BACnet:CalendarEntry ;
    rdfs:range          BACnet:WeekNDay .

BACnet:CalendarObject
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:StandardObject .

CalendarObject:presentValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:presentValue ;
    rdfs:domain         BACnet:CalendarObject ;
    rdfs:range          BACnet:Boolean .
CalendarObject:dateList
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:dateList ;
    rdfs:domain         BACnet:CalendarObject ;
    rdfs:range          BACnet:SequenceOfCalendarEntry .

BACnet:ChangeListError
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:ErrorPDU ;
    BACnet:hasSequenceElementList
        (
          ChangeListError:errorType
          ChangeListError:firstFailedElementNumber
        ) .

ChangeListError:errorType
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:ChangeListError ;
    rdfs:range          BACnet:ErrorType .
ChangeListError:firstFailedElementNumber
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:ChangeListError ;
    rdfs:range          BACnet:Unsigned .

BACnet:ChannelValue
    rdf:type        BACnet:Choice ;
    BACnet:hasChoiceElementList
        (
        ) .


BACnet:CharacterStringValueObject
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:StandardObject .

CharacterStringValueObject:presentValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:presentValue ;
    rdfs:domain         BACnet:CharacterStringValueObject ;
    rdfs:range          BACnet:CharacterString .
CharacterStringValueObject:statusFlags
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:statusFlags ;
    rdfs:domain         BACnet:CharacterStringValueObject ;
    rdfs:range          BACnet:StatusFlags .
CharacterStringValueObject:eventState
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventState ;
    rdfs:domain         BACnet:CharacterStringValueObject ;
    rdfs:range          BACnet:EventState .
CharacterStringValueObject:reliability
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:reliability ;
    rdfs:domain         BACnet:CharacterStringValueObject ;
    rdfs:range          BACnet:Reliability .
CharacterStringValueObject:outOfService
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:outOfService ;
    rdfs:domain         BACnet:CharacterStringValueObject ;
    rdfs:range          BACnet:Boolean .
CharacterStringValueObject:priorityArray
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:priorityArray ;
    rdfs:domain         BACnet:CharacterStringValueObject ;
    rdfs:range          BACnet:PriorityArray .
CharacterStringValueObject:relinquishDefault
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:relinquishDefault ;
    rdfs:domain         BACnet:CharacterStringValueObject ;
    rdfs:range          BACnet:CharacterString .
CharacterStringValueObject:timeDelay
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:timeDelay ;
    rdfs:domain         BACnet:CharacterStringValueObject ;
    rdfs:range          BACnet:Unsigned .
CharacterStringValueObject:notificationClass
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:notificationClass ;
    rdfs:domain         BACnet:CharacterStringValueObject ;
    rdfs:range          BACnet:Unsigned .
CharacterStringValueObject:alarmValues
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:alarmValues ;
    rdfs:domain         BACnet:CharacterStringValueObject ;
    rdfs:range          BACnet:ArrayOfOptionalCharacterString .
CharacterStringValueObject:faultValues
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:faultValues ;
    rdfs:domain         BACnet:CharacterStringValueObject ;
    rdfs:range          BACnet:ArrayOfOptionalCharacterString .
CharacterStringValueObject:eventEnable
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventEnable ;
    rdfs:domain         BACnet:CharacterStringValueObject ;
    rdfs:range          BACnet:EventTransitionBits .
CharacterStringValueObject:ackedTransitions
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:ackedTransitions ;
    rdfs:domain         BACnet:CharacterStringValueObject ;
    rdfs:range          BACnet:EventTransitionBits .
CharacterStringValueObject:notifyType
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:notifyType ;
    rdfs:domain         BACnet:CharacterStringValueObject ;
    rdfs:range          BACnet:NotifyType .
CharacterStringValueObject:eventTimeStamps
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventTimeStamps ;
    rdfs:domain         BACnet:CharacterStringValueObject ;
    rdfs:range          BACnet:ArrayOfTimeStamp .
CharacterStringValueObject:eventMessageTexts
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventMessageTexts ;
    rdfs:domain         BACnet:CharacterStringValueObject ;
    rdfs:range          BACnet:ArrayOfCharacterString .

BACnet:ClientCOV
    rdf:type        BACnet:Choice ;
    BACnet:hasChoiceElementList
        (
          ClientCOV:realIncrement
          ClientCOV:defaultIncrement
        ) .

ClientCOV:realIncrement
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ChoiceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:ClientCOV ;
    rdfs:range          BACnet:Real .
ClientCOV:defaultIncrement
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ChoiceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:ClientCOV ;
    rdfs:range          BACnet:Null .

BACnet:CommandObject
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:StandardObject .

CommandObject:presentValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:WritableProperty ;
    Property:propertyId PropertyIdentifier:presentValue ;
    rdfs:domain         BACnet:CommandObject ;
    rdfs:range          BACnet:Unsigned .
CommandObject:inProcess
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:inProcess ;
    rdfs:domain         BACnet:CommandObject ;
    rdfs:range          BACnet:Boolean .
CommandObject:allWritesSuccessful
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:allWritesSuccessful ;
    rdfs:domain         BACnet:CommandObject ;
    rdfs:range          BACnet:Boolean .
CommandObject:action
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:action ;
    rdfs:domain         BACnet:CommandObject ;
    rdfs:range          BACnet:ArrayOfActionList .
CommandObject:actionText
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:actionText ;
    rdfs:domain         BACnet:CommandObject ;
    rdfs:range          BACnet:ArrayOfCharacterString .

BACnet:ConfirmedCOVNotificationRequest
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:ConfirmedRequestPDU ;
    BACnet:hasSequenceElementList
        (
          ConfirmedCOVNotificationRequest:subscriberProcessIdentifier
          ConfirmedCOVNotificationRequest:initiatingDeviceIdentifier
          ConfirmedCOVNotificationRequest:monitoredObjectIdentifier
          ConfirmedCOVNotificationRequest:timeRemaining
          ConfirmedCOVNotificationRequest:listOfValues
        ) .

ConfirmedCOVNotificationRequest:subscriberProcessIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:ConfirmedCOVNotificationRequest ;
    rdfs:range          BACnet:Unsigned .
ConfirmedCOVNotificationRequest:initiatingDeviceIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:ConfirmedCOVNotificationRequest ;
    rdfs:range          BACnet:ObjectIdentifier .
ConfirmedCOVNotificationRequest:monitoredObjectIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     2 ;
    rdfs:domain         BACnet:ConfirmedCOVNotificationRequest ;
    rdfs:range          BACnet:ObjectIdentifier .
ConfirmedCOVNotificationRequest:timeRemaining
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     3 ;
    rdfs:domain         BACnet:ConfirmedCOVNotificationRequest ;
    rdfs:range          BACnet:Unsigned .
ConfirmedCOVNotificationRequest:listOfValues
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     4 ;
    rdfs:domain         BACnet:ConfirmedCOVNotificationRequest ;
    rdfs:range          BACnet:SequenceOfPropertyValue .

BACnet:ConfirmedEventNotificationRequest
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:ConfirmedRequestPDU ;
    BACnet:hasSequenceElementList
        (
          ConfirmedEventNotificationRequest:processIdentifier
          ConfirmedEventNotificationRequest:initiatingDeviceIdentifier
          ConfirmedEventNotificationRequest:eventObjectIdentifier
          ConfirmedEventNotificationRequest:timeStamp
          ConfirmedEventNotificationRequest:notificationClass
          ConfirmedEventNotificationRequest:priority
          ConfirmedEventNotificationRequest:eventType
          ConfirmedEventNotificationRequest:messageText
          ConfirmedEventNotificationRequest:notifyType
          ConfirmedEventNotificationRequest:ackRequired
          ConfirmedEventNotificationRequest:fromState
          ConfirmedEventNotificationRequest:toState
          ConfirmedEventNotificationRequest:eventValues
        ) .

ConfirmedEventNotificationRequest:processIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:ConfirmedEventNotificationRequest ;
    rdfs:range          BACnet:Unsigned .
ConfirmedEventNotificationRequest:initiatingDeviceIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:ConfirmedEventNotificationRequest ;
    rdfs:range          BACnet:ObjectIdentifier .
ConfirmedEventNotificationRequest:eventObjectIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     2 ;
    rdfs:domain         BACnet:ConfirmedEventNotificationRequest ;
    rdfs:range          BACnet:ObjectIdentifier .
ConfirmedEventNotificationRequest:timeStamp
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     3 ;
    rdfs:domain         BACnet:ConfirmedEventNotificationRequest ;
    rdfs:range          BACnet:TimeStamp .
ConfirmedEventNotificationRequest:notificationClass
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     4 ;
    rdfs:domain         BACnet:ConfirmedEventNotificationRequest ;
    rdfs:range          BACnet:Unsigned .
ConfirmedEventNotificationRequest:priority
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     5 ;
    rdfs:domain         BACnet:ConfirmedEventNotificationRequest ;
    rdfs:range          BACnet:Unsigned .
ConfirmedEventNotificationRequest:eventType
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     6 ;
    rdfs:domain         BACnet:ConfirmedEventNotificationRequest ;
    rdfs:range          BACnet:EventType .
ConfirmedEventNotificationRequest:messageText
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalSequenceElement ;
    Element:context     7 ;
    rdfs:domain         BACnet:ConfirmedEventNotificationRequest ;
    rdfs:range          BACnet:CharacterString .
ConfirmedEventNotificationRequest:notifyType
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     8 ;
    rdfs:domain         BACnet:ConfirmedEventNotificationRequest ;
    rdfs:range          BACnet:NotifyType .
ConfirmedEventNotificationRequest:ackRequired
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalSequenceElement ;
    Element:context     9 ;
    rdfs:domain         BACnet:ConfirmedEventNotificationRequest ;
    rdfs:range          BACnet:Boolean .
ConfirmedEventNotificationRequest:fromState
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalSequenceElement ;
    Element:context     10 ;
    rdfs:domain         BACnet:ConfirmedEventNotificationRequest ;
    rdfs:range          BACnet:EventState .
ConfirmedEventNotificationRequest:toState
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     11 ;
    rdfs:domain         BACnet:ConfirmedEventNotificationRequest ;
    rdfs:range          BACnet:EventState .
ConfirmedEventNotificationRequest:eventValues
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalSequenceElement ;
    Element:context     12 ;
    rdfs:domain         BACnet:ConfirmedEventNotificationRequest ;
    rdfs:range          BACnet:NotificationParameters .

BACnet:ConfirmedPrivateTransferACK
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:ComplexAckPDU ;
    BACnet:hasSequenceElementList
        (
          ConfirmedPrivateTransferACK:vendorID
          ConfirmedPrivateTransferACK:serviceNumber
          ConfirmedPrivateTransferACK:resultBlock
        ) .

ConfirmedPrivateTransferACK:vendorID
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:ConfirmedPrivateTransferACK ;
    rdfs:range          BACnet:Unsigned .
ConfirmedPrivateTransferACK:serviceNumber
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:ConfirmedPrivateTransferACK ;
    rdfs:range          BACnet:Unsigned .
ConfirmedPrivateTransferACK:resultBlock
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     2 ;
    rdfs:domain         BACnet:ConfirmedPrivateTransferACK ;
    rdfs:range          BACnet:Any .

BACnet:ConfirmedPrivateTransferError
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:ErrorPDU ;
    BACnet:hasSequenceElementList
        (
          ConfirmedPrivateTransferError:errorType
          ConfirmedPrivateTransferError:vendorID
          ConfirmedPrivateTransferError:serviceNumber
          ConfirmedPrivateTransferError:errorParameters
        ) .

ConfirmedPrivateTransferError:errorType
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:ConfirmedPrivateTransferError ;
    rdfs:range          BACnet:ErrorType .
ConfirmedPrivateTransferError:vendorID
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:ConfirmedPrivateTransferError ;
    rdfs:range          BACnet:Unsigned .
ConfirmedPrivateTransferError:serviceNumber
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     2 ;
    rdfs:domain         BACnet:ConfirmedPrivateTransferError ;
    rdfs:range          BACnet:Unsigned .
ConfirmedPrivateTransferError:errorParameters
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalSequenceElement ;
    Element:context     3 ;
    rdfs:domain         BACnet:ConfirmedPrivateTransferError ;
    rdfs:range          BACnet:Any .

BACnet:ConfirmedPrivateTransferRequest
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:ConfirmedRequestPDU ;
    BACnet:hasSequenceElementList
        (
          ConfirmedPrivateTransferRequest:vendorID
          ConfirmedPrivateTransferRequest:serviceNumber
          ConfirmedPrivateTransferRequest:serviceParameters
        ) .

ConfirmedPrivateTransferRequest:vendorID
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:ConfirmedPrivateTransferRequest ;
    rdfs:range          BACnet:Unsigned .
ConfirmedPrivateTransferRequest:serviceNumber
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:ConfirmedPrivateTransferRequest ;
    rdfs:range          BACnet:Unsigned .
ConfirmedPrivateTransferRequest:serviceParameters
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     2 ;
    rdfs:domain         BACnet:ConfirmedPrivateTransferRequest ;
    rdfs:range          BACnet:Any .

BACnet:ConfirmedServiceChoice
    rdf:type                    BACnet:StandardEnumerated ;
    BACnet:containsStandardList BACnet:ConfirmedServiceChoiceCodeList .

BACnet:ConfirmedServiceChoiceCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember ConfirmedServiceChoice:acknowledgeAlarm , ConfirmedServiceChoice:confirmedCOVNotification , ConfirmedServiceChoice:confirmedEventNotification , ConfirmedServiceChoice:getAlarmSummary , ConfirmedServiceChoice:getEnrollmentSummary , ConfirmedServiceChoice:subscribeCOV , ConfirmedServiceChoice:atomicReadFile , ConfirmedServiceChoice:atomicWriteFile , ConfirmedServiceChoice:addListElement , ConfirmedServiceChoice:removeListElement , ConfirmedServiceChoice:createObject , ConfirmedServiceChoice:deleteObject , ConfirmedServiceChoice:readProperty , ConfirmedServiceChoice:readPropertyMultiple , ConfirmedServiceChoice:writeProperty , ConfirmedServiceChoice:writePropertyMultiple , ConfirmedServiceChoice:deviceCommunicationControl , ConfirmedServiceChoice:confirmedPrivateTransfer , ConfirmedServiceChoice:confirmedTextMessage , ConfirmedServiceChoice:reinitializeDevice , ConfirmedServiceChoice:vtOpen , ConfirmedServiceChoice:vtClose , ConfirmedServiceChoice:vtData , ConfirmedServiceChoice:readRange , ConfirmedServiceChoice:lifeSafetyOperation , ConfirmedServiceChoice:subscribeCOVProperty , ConfirmedServiceChoice:getEventInformation  .

ConfirmedServiceChoice:acknowledgeAlarm
      rdf:type dtype:EnumeratedValue ;
      dtype:code "0"^^xsd:nonNegativeInteger ;
      dtype:value "acknowledgeAlarm"^^xsd:string .
ConfirmedServiceChoice:confirmedCOVNotification
      rdf:type dtype:EnumeratedValue ;
      dtype:code "1"^^xsd:nonNegativeInteger ;
      dtype:value "confirmedCOVNotification"^^xsd:string .
ConfirmedServiceChoice:confirmedEventNotification
      rdf:type dtype:EnumeratedValue ;
      dtype:code "2"^^xsd:nonNegativeInteger ;
      dtype:value "confirmedEventNotification"^^xsd:string .
ConfirmedServiceChoice:getAlarmSummary
      rdf:type dtype:EnumeratedValue ;
      dtype:code "3"^^xsd:nonNegativeInteger ;
      dtype:value "getAlarmSummary"^^xsd:string .
ConfirmedServiceChoice:getEnrollmentSummary
      rdf:type dtype:EnumeratedValue ;
      dtype:code "4"^^xsd:nonNegativeInteger ;
      dtype:value "getEnrollmentSummary"^^xsd:string .
ConfirmedServiceChoice:subscribeCOV
      rdf:type dtype:EnumeratedValue ;
      dtype:code "5"^^xsd:nonNegativeInteger ;
      dtype:value "subscribeCOV"^^xsd:string .
ConfirmedServiceChoice:atomicReadFile
      rdf:type dtype:EnumeratedValue ;
      dtype:code "6"^^xsd:nonNegativeInteger ;
      dtype:value "atomicReadFile"^^xsd:string .
ConfirmedServiceChoice:atomicWriteFile
      rdf:type dtype:EnumeratedValue ;
      dtype:code "7"^^xsd:nonNegativeInteger ;
      dtype:value "atomicWriteFile"^^xsd:string .
ConfirmedServiceChoice:addListElement
      rdf:type dtype:EnumeratedValue ;
      dtype:code "8"^^xsd:nonNegativeInteger ;
      dtype:value "addListElement"^^xsd:string .
ConfirmedServiceChoice:removeListElement
      rdf:type dtype:EnumeratedValue ;
      dtype:code "9"^^xsd:nonNegativeInteger ;
      dtype:value "removeListElement"^^xsd:string .
ConfirmedServiceChoice:createObject
      rdf:type dtype:EnumeratedValue ;
      dtype:code "10"^^xsd:nonNegativeInteger ;
      dtype:value "createObject"^^xsd:string .
ConfirmedServiceChoice:deleteObject
      rdf:type dtype:EnumeratedValue ;
      dtype:code "11"^^xsd:nonNegativeInteger ;
      dtype:value "deleteObject"^^xsd:string .
ConfirmedServiceChoice:readProperty
      rdf:type dtype:EnumeratedValue ;
      dtype:code "12"^^xsd:nonNegativeInteger ;
      dtype:value "readProperty"^^xsd:string .
ConfirmedServiceChoice:readPropertyMultiple
      rdf:type dtype:EnumeratedValue ;
      dtype:code "14"^^xsd:nonNegativeInteger ;
      dtype:value "readPropertyMultiple"^^xsd:string .
ConfirmedServiceChoice:writeProperty
      rdf:type dtype:EnumeratedValue ;
      dtype:code "15"^^xsd:nonNegativeInteger ;
      dtype:value "writeProperty"^^xsd:string .
ConfirmedServiceChoice:writePropertyMultiple
      rdf:type dtype:EnumeratedValue ;
      dtype:code "16"^^xsd:nonNegativeInteger ;
      dtype:value "writePropertyMultiple"^^xsd:string .
ConfirmedServiceChoice:deviceCommunicationControl
      rdf:type dtype:EnumeratedValue ;
      dtype:code "17"^^xsd:nonNegativeInteger ;
      dtype:value "deviceCommunicationControl"^^xsd:string .
ConfirmedServiceChoice:confirmedPrivateTransfer
      rdf:type dtype:EnumeratedValue ;
      dtype:code "18"^^xsd:nonNegativeInteger ;
      dtype:value "confirmedPrivateTransfer"^^xsd:string .
ConfirmedServiceChoice:confirmedTextMessage
      rdf:type dtype:EnumeratedValue ;
      dtype:code "19"^^xsd:nonNegativeInteger ;
      dtype:value "confirmedTextMessage"^^xsd:string .
ConfirmedServiceChoice:reinitializeDevice
      rdf:type dtype:EnumeratedValue ;
      dtype:code "20"^^xsd:nonNegativeInteger ;
      dtype:value "reinitializeDevice"^^xsd:string .
ConfirmedServiceChoice:vtOpen
      rdf:type dtype:EnumeratedValue ;
      dtype:code "21"^^xsd:nonNegativeInteger ;
      dtype:value "vtOpen"^^xsd:string .
ConfirmedServiceChoice:vtClose
      rdf:type dtype:EnumeratedValue ;
      dtype:code "22"^^xsd:nonNegativeInteger ;
      dtype:value "vtClose"^^xsd:string .
ConfirmedServiceChoice:vtData
      rdf:type dtype:EnumeratedValue ;
      dtype:code "23"^^xsd:nonNegativeInteger ;
      dtype:value "vtData"^^xsd:string .
ConfirmedServiceChoice:readRange
      rdf:type dtype:EnumeratedValue ;
      dtype:code "26"^^xsd:nonNegativeInteger ;
      dtype:value "readRange"^^xsd:string .
ConfirmedServiceChoice:lifeSafetyOperation
      rdf:type dtype:EnumeratedValue ;
      dtype:code "27"^^xsd:nonNegativeInteger ;
      dtype:value "lifeSafetyOperation"^^xsd:string .
ConfirmedServiceChoice:subscribeCOVProperty
      rdf:type dtype:EnumeratedValue ;
      dtype:code "28"^^xsd:nonNegativeInteger ;
      dtype:value "subscribeCOVProperty"^^xsd:string .
ConfirmedServiceChoice:getEventInformation
      rdf:type dtype:EnumeratedValue ;
      dtype:code "29"^^xsd:nonNegativeInteger ;
      dtype:value "getEventInformation"^^xsd:string .

BACnet:ConfirmedTextMessageRequestMessageClass
    rdf:type        BACnet:Choice ;
    BACnet:hasChoiceElementList
        (
          ConfirmedTextMessageRequestMessageClass:numeric
          ConfirmedTextMessageRequestMessageClass:character
        ) .

ConfirmedTextMessageRequestMessageClass:numeric
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ChoiceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:ConfirmedTextMessageRequestMessageClass ;
    rdfs:range          BACnet:Unsigned .
ConfirmedTextMessageRequestMessageClass:character
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ChoiceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:ConfirmedTextMessageRequestMessageClass ;
    rdfs:range          BACnet:CharacterString .

BACnet:ConfirmedTextMessageRequestMessagePriority
    rdf:type                    BACnet:StandardEnumerated ;
    BACnet:containsStandardList BACnet:ConfirmedTextMessageRequestMessagePriorityCodeList .

BACnet:ConfirmedTextMessageRequestMessagePriorityCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember ConfirmedTextMessageRequestMessagePriority:normal , ConfirmedTextMessageRequestMessagePriority:urgent  .

ConfirmedTextMessageRequestMessagePriority:normal
      rdf:type dtype:EnumeratedValue ;
      dtype:code "0"^^xsd:nonNegativeInteger ;
      dtype:value "normal"^^xsd:string .
ConfirmedTextMessageRequestMessagePriority:urgent
      rdf:type dtype:EnumeratedValue ;
      dtype:code "1"^^xsd:nonNegativeInteger ;
      dtype:value "urgent"^^xsd:string .

BACnet:ConfirmedTextMessageRequest
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:ConfirmedRequestPDU ;
    BACnet:hasSequenceElementList
        (
          ConfirmedTextMessageRequest:textMessageSourceDevice
          ConfirmedTextMessageRequest:messageClass
          ConfirmedTextMessageRequest:messagePriority
          ConfirmedTextMessageRequest:message
        ) .

ConfirmedTextMessageRequest:textMessageSourceDevice
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:ConfirmedTextMessageRequest ;
    rdfs:range          BACnet:ObjectIdentifier .
ConfirmedTextMessageRequest:messageClass
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:ConfirmedTextMessageRequest ;
    rdfs:range          BACnet:ConfirmedTextMessageRequestMessageClass .
ConfirmedTextMessageRequest:messagePriority
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     2 ;
    rdfs:domain         BACnet:ConfirmedTextMessageRequest ;
    rdfs:range          BACnet:ConfirmedTextMessageRequestMessagePriority .
ConfirmedTextMessageRequest:message
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     3 ;
    rdfs:domain         BACnet:ConfirmedTextMessageRequest ;
    rdfs:range          BACnet:CharacterString .

BACnet:COVNotificationParameters
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:Sequence ;
    BACnet:hasSequenceElementList
        (
          COVNotificationParameters:subscriberProcessIdentifier
          COVNotificationParameters:initiatingDeviceIdentifier
          COVNotificationParameters:monitoredObjectIdentifier
          COVNotificationParameters:timeRemaining
          COVNotificationParameters:listOfValues
        ) .

COVNotificationParameters:subscriberProcessIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:COVNotificationParameters ;
    rdfs:range          BACnet:Unsigned .
COVNotificationParameters:initiatingDeviceIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:COVNotificationParameters ;
    rdfs:range          BACnet:ObjectIdentifier .
COVNotificationParameters:monitoredObjectIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     2 ;
    rdfs:domain         BACnet:COVNotificationParameters ;
    rdfs:range          BACnet:ObjectIdentifier .
COVNotificationParameters:timeRemaining
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     3 ;
    rdfs:domain         BACnet:COVNotificationParameters ;
    rdfs:range          BACnet:Unsigned .
COVNotificationParameters:listOfValues
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     4 ;
    rdfs:domain         BACnet:COVNotificationParameters ;
    rdfs:range          BACnet:SequenceOfPropertyValue .

BACnet:COVSubscription
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:Sequence ;
    BACnet:hasSequenceElementList
        (
          COVSubscription:recipient
          COVSubscription:monitoredPropertyReference
          COVSubscription:issueConfirmedNotifications
          COVSubscription:timeRemaining
          COVSubscription:covIncrement
        ) .

COVSubscription:recipient
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:COVSubscription ;
    rdfs:range          BACnet:RecipientProcess .
COVSubscription:monitoredPropertyReference
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:COVSubscription ;
    rdfs:range          BACnet:ObjectPropertyReference .
COVSubscription:issueConfirmedNotifications
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     2 ;
    rdfs:domain         BACnet:COVSubscription ;
    rdfs:range          BACnet:Boolean .
COVSubscription:timeRemaining
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     3 ;
    rdfs:domain         BACnet:COVSubscription ;
    rdfs:range          BACnet:Unsigned .
COVSubscription:covIncrement
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalSequenceElement ;
    Element:context     4 ;
    rdfs:domain         BACnet:COVSubscription ;
    rdfs:range          BACnet:Real .

BACnet:CreateObjectACK
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:ComplexAckPDU ;
    BACnet:hasSequenceElementList
        (
          CreateObjectACK:objectIdentifier
        ) .

CreateObjectACK:objectIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:CreateObjectACK ;
    rdfs:range          BACnet:ObjectIdentifier .

BACnet:CreateObjectError
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:ErrorPDU ;
    BACnet:hasSequenceElementList
        (
          CreateObjectError:errorType
          CreateObjectError:firstFailedElementNumber
        ) .

CreateObjectError:errorType
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:CreateObjectError ;
    rdfs:range          BACnet:ErrorType .
CreateObjectError:firstFailedElementNumber
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:CreateObjectError ;
    rdfs:range          BACnet:Unsigned .

BACnet:CreateObjectRequestObjectSpecifier
    rdf:type        BACnet:Choice ;
    BACnet:hasChoiceElementList
        (
          CreateObjectRequestObjectSpecifier:objectType
          CreateObjectRequestObjectSpecifier:objectIdentifier
        ) .

CreateObjectRequestObjectSpecifier:objectType
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ChoiceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:CreateObjectRequestObjectSpecifier ;
    rdfs:range          BACnet:ObjectType .
CreateObjectRequestObjectSpecifier:objectIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ChoiceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:CreateObjectRequestObjectSpecifier ;
    rdfs:range          BACnet:ObjectIdentifier .

BACnet:CreateObjectRequest
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:ConfirmedRequestPDU ;
    BACnet:hasSequenceElementList
        (
          CreateObjectRequest:objectSpecifier
          CreateObjectRequest:listOfInitialValues
        ) .

CreateObjectRequest:objectSpecifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:CreateObjectRequest ;
    rdfs:range          BACnet:CreateObjectRequestObjectSpecifier .
CreateObjectRequest:listOfInitialValues
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:CreateObjectRequest ;
    rdfs:range          BACnet:SequenceOfPropertyValue .

BACnet:CredentialAuthenticationFactor
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:Sequence ;
    BACnet:hasSequenceElementList
        (
          CredentialAuthenticationFactor:disable
          CredentialAuthenticationFactor:authenticationFactor
        ) .

CredentialAuthenticationFactor:disable
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:CredentialAuthenticationFactor ;
    rdfs:range          BACnet:AccessAuthenticationFactorDisable .
CredentialAuthenticationFactor:authenticationFactor
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:CredentialAuthenticationFactor ;
    rdfs:range          BACnet:AuthenticationFactor .

BACnet:CredentialDataInputObject
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:StandardObject .

CredentialDataInputObject:presentValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:presentValue ;
    rdfs:domain         BACnet:CredentialDataInputObject ;
    rdfs:range          BACnet:AuthenticationFactor .
CredentialDataInputObject:statusFlags
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:statusFlags ;
    rdfs:domain         BACnet:CredentialDataInputObject ;
    rdfs:range          BACnet:StatusFlags .
CredentialDataInputObject:reliability
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:reliability ;
    rdfs:domain         BACnet:CredentialDataInputObject ;
    rdfs:range          BACnet:Reliability .
CredentialDataInputObject:outOfService
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:outOfService ;
    rdfs:domain         BACnet:CredentialDataInputObject ;
    rdfs:range          BACnet:Boolean .
CredentialDataInputObject:supportedFormats
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:supportedFormats ;
    rdfs:domain         BACnet:CredentialDataInputObject ;
    rdfs:range          BACnet:ArrayOfAuthenticationFactorFormat .
CredentialDataInputObject:supportedFormatClasses
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:supportedFormatClasses ;
    rdfs:domain         BACnet:CredentialDataInputObject ;
    rdfs:range          BACnet:ArrayOfUnsigned .

BACnet:DailySchedule
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:Sequence ;
    BACnet:hasSequenceElementList
        (
          DailySchedule:daySchedule
        ) .

DailySchedule:daySchedule
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:DailySchedule ;
    rdfs:range          BACnet:SequenceOfTimeValue .

BACnet:DatePatternValueObject
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:StandardObject .

DatePatternValueObject:presentValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:presentValue ;
    rdfs:domain         BACnet:DatePatternValueObject ;
    rdfs:range          BACnet:Date .
DatePatternValueObject:statusFlags
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:statusFlags ;
    rdfs:domain         BACnet:DatePatternValueObject ;
    rdfs:range          BACnet:StatusFlags .
DatePatternValueObject:eventState
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventState ;
    rdfs:domain         BACnet:DatePatternValueObject ;
    rdfs:range          BACnet:EventState .
DatePatternValueObject:reliability
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:reliability ;
    rdfs:domain         BACnet:DatePatternValueObject ;
    rdfs:range          BACnet:Reliability .
DatePatternValueObject:outOfService
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:outOfService ;
    rdfs:domain         BACnet:DatePatternValueObject ;
    rdfs:range          BACnet:Boolean .
DatePatternValueObject:priorityArray
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:priorityArray ;
    rdfs:domain         BACnet:DatePatternValueObject ;
    rdfs:range          BACnet:PriorityArray .
DatePatternValueObject:relinquishDefault
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:relinquishDefault ;
    rdfs:domain         BACnet:DatePatternValueObject ;
    rdfs:range          BACnet:DateTime .

BACnet:DateRange
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:Sequence ;
    BACnet:hasSequenceElementList
        (
          DateRange:startDate
          DateRange:endDate
        ) .

DateRange:startDate
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:DateRange ;
    rdfs:range          BACnet:Date .
DateRange:endDate
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:DateRange ;
    rdfs:range          BACnet:Date .

BACnet:DateTimePatternValueObject
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:StandardObject .

DateTimePatternValueObject:presentValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:presentValue ;
    rdfs:domain         BACnet:DateTimePatternValueObject ;
    rdfs:range          BACnet:DateTime .
DateTimePatternValueObject:statusFlags
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:statusFlags ;
    rdfs:domain         BACnet:DateTimePatternValueObject ;
    rdfs:range          BACnet:StatusFlags .
DateTimePatternValueObject:eventState
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventState ;
    rdfs:domain         BACnet:DateTimePatternValueObject ;
    rdfs:range          BACnet:EventState .
DateTimePatternValueObject:reliability
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:reliability ;
    rdfs:domain         BACnet:DateTimePatternValueObject ;
    rdfs:range          BACnet:Reliability .
DateTimePatternValueObject:outOfService
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:outOfService ;
    rdfs:domain         BACnet:DateTimePatternValueObject ;
    rdfs:range          BACnet:Boolean .
DateTimePatternValueObject:priorityArray
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:priorityArray ;
    rdfs:domain         BACnet:DateTimePatternValueObject ;
    rdfs:range          BACnet:PriorityArray .
DateTimePatternValueObject:relinquishDefault
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:relinquishDefault ;
    rdfs:domain         BACnet:DateTimePatternValueObject ;
    rdfs:range          BACnet:DateTime .
DateTimePatternValueObject:isUtc
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:isUtc ;
    rdfs:domain         BACnet:DateTimePatternValueObject ;
    rdfs:range          BACnet:Boolean .

BACnet:DateTime
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:Sequence ;
    BACnet:hasSequenceElementList
        (
          DateTime:date
          DateTime:time
        ) .

DateTime:date
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:DateTime ;
    rdfs:range          BACnet:Date .
DateTime:time
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:DateTime ;
    rdfs:range          BACnet:Time .

BACnet:DateTimeValueObject
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:StandardObject .

DateTimeValueObject:presentValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:presentValue ;
    rdfs:domain         BACnet:DateTimeValueObject ;
    rdfs:range          BACnet:DateTime .
DateTimeValueObject:statusFlags
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:statusFlags ;
    rdfs:domain         BACnet:DateTimeValueObject ;
    rdfs:range          BACnet:StatusFlags .
DateTimeValueObject:eventState
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventState ;
    rdfs:domain         BACnet:DateTimeValueObject ;
    rdfs:range          BACnet:EventState .
DateTimeValueObject:reliability
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:reliability ;
    rdfs:domain         BACnet:DateTimeValueObject ;
    rdfs:range          BACnet:Reliability .
DateTimeValueObject:outOfService
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:outOfService ;
    rdfs:domain         BACnet:DateTimeValueObject ;
    rdfs:range          BACnet:Boolean .
DateTimeValueObject:priorityArray
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:priorityArray ;
    rdfs:domain         BACnet:DateTimeValueObject ;
    rdfs:range          BACnet:PriorityArray .
DateTimeValueObject:relinquishDefault
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:relinquishDefault ;
    rdfs:domain         BACnet:DateTimeValueObject ;
    rdfs:range          BACnet:DateTime .
DateTimeValueObject:isUtc
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:isUtc ;
    rdfs:domain         BACnet:DateTimeValueObject ;
    rdfs:range          BACnet:Boolean .

BACnet:DateValueObject
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:StandardObject .

DateValueObject:presentValue
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:presentValue ;
    rdfs:domain         BACnet:DateValueObject ;
    rdfs:range          BACnet:Date .
DateValueObject:statusFlags
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:statusFlags ;
    rdfs:domain         BACnet:DateValueObject ;
    rdfs:range          BACnet:StatusFlags .
DateValueObject:eventState
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:eventState ;
    rdfs:domain         BACnet:DateValueObject ;
    rdfs:range          BACnet:EventState .
DateValueObject:reliability
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:reliability ;
    rdfs:domain         BACnet:DateValueObject ;
    rdfs:range          BACnet:Reliability .
DateValueObject:outOfService
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:outOfService ;
    rdfs:domain         BACnet:DateValueObject ;
    rdfs:range          BACnet:Boolean .
DateValueObject:priorityArray
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:priorityArray ;
    rdfs:domain         BACnet:DateValueObject ;
    rdfs:range          BACnet:PriorityArray .
DateValueObject:relinquishDefault
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:relinquishDefault ;
    rdfs:domain         BACnet:DateValueObject ;
    rdfs:range          BACnet:Date .

BACnet:DaysOfWeek
    rdf:type                    owl:Class ;
    rdfs:subClassOf             BACnet:BitString ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        skos:member ;
          owl:someValuesFrom
              [ rdf:type owl:Class ;
                owl:oneOf (DaysOfWeek:monday DaysOfWeek:tuesday DaysOfWeek:wednesday DaysOfWeek:thursday DaysOfWeek:friday DaysOfWeek:saturday DaysOfWeek:sunday )
              ]
        ] .

DaysOfWeek:monday
    rdf:type                    BACnet:Bit , owl:NamedIndividual ;
    Bit:nominal                 0 ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        Bit:memberOf ;
          owl:someValuesFrom    BACnet:DaysOfWeek
        ] .
DaysOfWeek:tuesday
    rdf:type                    BACnet:Bit , owl:NamedIndividual ;
    Bit:nominal                 1 ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        Bit:memberOf ;
          owl:someValuesFrom    BACnet:DaysOfWeek
        ] .
DaysOfWeek:wednesday
    rdf:type                    BACnet:Bit , owl:NamedIndividual ;
    Bit:nominal                 2 ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        Bit:memberOf ;
          owl:someValuesFrom    BACnet:DaysOfWeek
        ] .
DaysOfWeek:thursday
    rdf:type                    BACnet:Bit , owl:NamedIndividual ;
    Bit:nominal                 3 ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        Bit:memberOf ;
          owl:someValuesFrom    BACnet:DaysOfWeek
        ] .
DaysOfWeek:friday
    rdf:type                    BACnet:Bit , owl:NamedIndividual ;
    Bit:nominal                 4 ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        Bit:memberOf ;
          owl:someValuesFrom    BACnet:DaysOfWeek
        ] .
DaysOfWeek:saturday
    rdf:type                    BACnet:Bit , owl:NamedIndividual ;
    Bit:nominal                 5 ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        Bit:memberOf ;
          owl:someValuesFrom    BACnet:DaysOfWeek
        ] .
DaysOfWeek:sunday
    rdf:type                    BACnet:Bit , owl:NamedIndividual ;
    Bit:nominal                 6 ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        Bit:memberOf ;
          owl:someValuesFrom    BACnet:DaysOfWeek
        ] .

BACnet:DeleteObjectRequest
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:ConfirmedRequestPDU ;
    BACnet:hasSequenceElementList
        (
          DeleteObjectRequest:objectIdentifier
        ) .

DeleteObjectRequest:objectIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:DeleteObjectRequest ;
    rdfs:range          BACnet:ObjectIdentifier .

BACnet:Destination
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:Sequence ;
    BACnet:hasSequenceElementList
        (
          Destination:validDays
          Destination:fromTime
          Destination:toTime
          Destination:recipient
          Destination:processIdentifier
          Destination:issueConfirmedNotifications
          Destination:transitions
        ) .

Destination:validDays
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:Destination ;
    rdfs:range          BACnet:DaysOfWeek .
Destination:fromTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:Destination ;
    rdfs:range          BACnet:Time .
Destination:toTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:Destination ;
    rdfs:range          BACnet:Time .
Destination:recipient
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:Destination ;
    rdfs:range          BACnet:Recipient .
Destination:processIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:Destination ;
    rdfs:range          BACnet:Unsigned .
Destination:issueConfirmedNotifications
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:Destination ;
    rdfs:range          BACnet:Boolean .
Destination:transitions
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:Destination ;
    rdfs:range          BACnet:EventTransitionBits .

BACnet:DeviceAddress
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:Sequence ;
    BACnet:hasSequenceElementList
        (
          DeviceAddress:networkNumber
          DeviceAddress:macAddress
        ) .

DeviceAddress:networkNumber
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:DeviceAddress ;
    rdfs:range          BACnet:Unsigned .
DeviceAddress:macAddress
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    rdfs:domain         BACnet:DeviceAddress ;
    rdfs:range          BACnet:OctetString .

BACnet:DeviceCommunicationControlRequestEnableDisable
    rdf:type                    BACnet:StandardEnumerated ;
    BACnet:containsStandardList BACnet:DeviceCommunicationControlRequestEnableDisableCodeList .

BACnet:DeviceCommunicationControlRequestEnableDisableCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember DeviceCommunicationControlRequestEnableDisable:enable , DeviceCommunicationControlRequestEnableDisable:disable , DeviceCommunicationControlRequestEnableDisable:defaultInitiation  .

DeviceCommunicationControlRequestEnableDisable:enable
      rdf:type dtype:EnumeratedValue ;
      dtype:code "0"^^xsd:nonNegativeInteger ;
      dtype:value "enable"^^xsd:string .
DeviceCommunicationControlRequestEnableDisable:disable
      rdf:type dtype:EnumeratedValue ;
      dtype:code "1"^^xsd:nonNegativeInteger ;
      dtype:value "disable"^^xsd:string .
DeviceCommunicationControlRequestEnableDisable:defaultInitiation
      rdf:type dtype:EnumeratedValue ;
      dtype:code "2"^^xsd:nonNegativeInteger ;
      dtype:value "defaultInitiation"^^xsd:string .

BACnet:DeviceCommunicationControlRequest
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:ConfirmedRequestPDU ;
    BACnet:hasSequenceElementList
        (
          DeviceCommunicationControlRequest:timeDuration
          DeviceCommunicationControlRequest:enableDisable
          DeviceCommunicationControlRequest:password
        ) .

DeviceCommunicationControlRequest:timeDuration
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:DeviceCommunicationControlRequest ;
    rdfs:range          BACnet:Unsigned .
DeviceCommunicationControlRequest:enableDisable
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:DeviceCommunicationControlRequest ;
    rdfs:range          BACnet:DeviceCommunicationControlRequestEnableDisable .
DeviceCommunicationControlRequest:password
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalSequenceElement ;
    Element:context     2 ;
    rdfs:domain         BACnet:DeviceCommunicationControlRequest ;
    rdfs:range          BACnet:CharacterString .

BACnet:DeviceObjectPropertyReference
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:Sequence ;
    BACnet:hasSequenceElementList
        (
          DeviceObjectPropertyReference:objectIdentifier
          DeviceObjectPropertyReference:propertyIdentifier
          DeviceObjectPropertyReference:propertyArrayIndex
          DeviceObjectPropertyReference:deviceIdentifier
        ) .

DeviceObjectPropertyReference:objectIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:DeviceObjectPropertyReference ;
    rdfs:range          BACnet:ObjectIdentifier .
DeviceObjectPropertyReference:propertyIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:DeviceObjectPropertyReference ;
    rdfs:range          BACnet:PropertyIdentifier .
DeviceObjectPropertyReference:propertyArrayIndex
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalSequenceElement ;
    Element:context     2 ;
    rdfs:domain         BACnet:DeviceObjectPropertyReference ;
    rdfs:range          BACnet:Unsigned .
DeviceObjectPropertyReference:deviceIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalSequenceElement ;
    Element:context     3 ;
    rdfs:domain         BACnet:DeviceObjectPropertyReference ;
    rdfs:range          BACnet:ObjectIdentifier .

BACnet:DeviceObjectPropertyValue
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:Sequence ;
    BACnet:hasSequenceElementList
        (
          DeviceObjectPropertyValue:deviceIdentifier
          DeviceObjectPropertyValue:objectIdentifier
          DeviceObjectPropertyValue:propertyIdentifier
          DeviceObjectPropertyValue:arrayIndex
          DeviceObjectPropertyValue:value
        ) .

DeviceObjectPropertyValue:deviceIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:DeviceObjectPropertyValue ;
    rdfs:range          BACnet:ObjectIdentifier .
DeviceObjectPropertyValue:objectIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:DeviceObjectPropertyValue ;
    rdfs:range          BACnet:ObjectIdentifier .
DeviceObjectPropertyValue:propertyIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     2 ;
    rdfs:domain         BACnet:DeviceObjectPropertyValue ;
    rdfs:range          BACnet:PropertyIdentifier .
DeviceObjectPropertyValue:arrayIndex
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalSequenceElement ;
    Element:context     3 ;
    rdfs:domain         BACnet:DeviceObjectPropertyValue ;
    rdfs:range          BACnet:Unsigned .
DeviceObjectPropertyValue:value
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     4 ;
    rdfs:domain         BACnet:DeviceObjectPropertyValue ;
    rdfs:range          BACnet:Any .

BACnet:DeviceObjectReference
    rdf:type           owl:Class ;
    rdfs:subClassOf    BACnet:Sequence ;
    BACnet:hasSequenceElementList
        (
          DeviceObjectReference:deviceIdentifier
          DeviceObjectReference:objectIdentifier
        ) .

DeviceObjectReference:deviceIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalSequenceElement ;
    Element:context     0 ;
    rdfs:domain         BACnet:DeviceObjectReference ;
    rdfs:range          BACnet:ObjectIdentifier .
DeviceObjectReference:objectIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:RequiredSequenceElement ;
    Element:context     1 ;
    rdfs:domain         BACnet:DeviceObjectReference ;
    rdfs:range          BACnet:ObjectIdentifier .

BACnet:DeviceObject
    rdf:type            owl:Class ;
    rdfs:subClassOf     BACnet:StandardObject .

DeviceObject:systemStatus
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:systemStatus ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:DeviceStatus .
DeviceObject:vendorName
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:vendorName ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:CharacterString .
DeviceObject:vendorIdentifier
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:vendorIdentifier ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:Unsigned .
DeviceObject:modelName
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:modelName ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:CharacterString .
DeviceObject:firmwareRevision
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:firmwareRevision ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:CharacterString .
DeviceObject:applicationSoftwareVersion
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:applicationSoftwareVersion ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:CharacterString .
DeviceObject:location
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:location ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:CharacterString .
DeviceObject:protocolVersion
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:protocolVersion ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:Unsigned .
DeviceObject:protocolRevision
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:protocolRevision ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:Unsigned .
DeviceObject:protocolServicesSupported
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:protocolServicesSupported ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:ServicesSupported .
DeviceObject:protocolObjectTypesSupported
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:protocolObjectTypesSupported ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:ObjectTypesSupported .
DeviceObject:objectList
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:objectList ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:ArrayOfObjectIdentifier .
DeviceObject:structuredObjectList
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:structuredObjectList ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:ArrayOfObjectIdentifier .
DeviceObject:maxApduLengthAccepted
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:maxApduLengthAccepted ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:Unsigned .
DeviceObject:segmentationSupported
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:segmentationSupported ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:Segmentation .
DeviceObject:vtClassesSupported
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:vtClassesSupported ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:SequenceOfVTClass .
DeviceObject:activeVtSessions
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:activeVtSessions ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:SequenceOfVTSession .
DeviceObject:localTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:localTime ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:Time .
DeviceObject:localDate
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:localDate ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:Date .
DeviceObject:utcOffset
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:utcOffset ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:Integer .
DeviceObject:daylightSavingsStatus
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:daylightSavingsStatus ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:Boolean .
DeviceObject:apduSegmentTimeout
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:apduSegmentTimeout ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:Unsigned .
DeviceObject:apduTimeout
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:apduTimeout ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:Unsigned .
DeviceObject:numberOfApduRetries
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:numberOfApduRetries ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:Unsigned .
DeviceObject:timeSynchronizationRecipients
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:timeSynchronizationRecipients ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:SequenceOfRecipient .
DeviceObject:maxMaster
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:maxMaster ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:Unsigned .
DeviceObject:maxInfoFrames
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:maxInfoFrames ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:Unsigned .
DeviceObject:deviceAddressBinding
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:deviceAddressBinding ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:SequenceOfAddressBinding .
DeviceObject:databaseRevision
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:ReadableProperty ;
    Property:propertyId PropertyIdentifier:databaseRevision ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:Unsigned .
DeviceObject:configurationFiles
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:configurationFiles ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:ArrayOfObjectIdentifier .
DeviceObject:lastRestoreTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:lastRestoreTime ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:TimeStamp .
DeviceObject:backupFailureTimeout
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:backupFailureTimeout ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:Unsigned .
DeviceObject:backupPreparationTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:backupPreparationTime ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:Unsigned .
DeviceObject:restorePreparationTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:restorePreparationTime ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:Unsigned .
DeviceObject:restoreCompletionTime
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:restoreCompletionTime ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:Unsigned .
DeviceObject:backupAndRestoreState
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:backupAndRestoreState ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:BackupState .
DeviceObject:activeCovSubscriptions
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:activeCovSubscriptions ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:SequenceOfCOVSubscription .
DeviceObject:maxSegmentsAccepted
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:maxSegmentsAccepted ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:Unsigned .
DeviceObject:slaveProxyEnable
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:slaveProxyEnable ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:ArrayOfBoolean .
DeviceObject:autoSlaveDiscovery
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:autoSlaveDiscovery ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:ArrayOfBoolean .
DeviceObject:slaveAddressBinding
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:slaveAddressBinding ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:SequenceOfAddressBinding .
DeviceObject:manualSlaveAddressBinding
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:manualSlaveAddressBinding ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:SequenceOfAddressBinding .
DeviceObject:lastRestartReason
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:lastRestartReason ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:RestartReason .
DeviceObject:timeOfDeviceRestart
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:timeOfDeviceRestart ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:TimeStamp .
DeviceObject:restartNotificationRecipients
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:restartNotificationRecipients ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:SequenceOfRecipient .
DeviceObject:utcTimeSynchronizationRecipients
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:utcTimeSynchronizationRecipients ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:SequenceOfRecipient .
DeviceObject:timeSynchronizationInterval
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:timeSynchronizationInterval ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:Unsigned .
DeviceObject:alignIntervals
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:alignIntervals ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:Boolean .
DeviceObject:intervalOffset
    rdf:type            rdf:Property ;
    rdfs:subPropertyOf  BACnet:OptionalProperty ;
    Property:propertyId PropertyIdentifier:intervalOffset ;
    rdfs:domain         BACnet:DeviceObject ;
    rdfs:range          BACnet:Unsigned .


BACnet:DeviceStatus
    rdf:type                    BACnet:ExtendedEnumerated ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsStandardList ;
          owl:hasValue          BACnet:DeviceStatusCodeList
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsExtendedList ;
          owl:hasValue          BACnet:ExtendedDeviceStatusCodeList
        ] .

BACnet:DeviceStatusCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember DeviceStatus:operational , DeviceStatus:operationalReadOnly , DeviceStatus:downloadRequired , DeviceStatus:downloadInProgress , DeviceStatus:nonOperational  .

DeviceStatus:operational
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "0"^^xsd:nonNegativeInteger ;
      dtype:value   "operational"^^xsd:string .
DeviceStatus:operationalReadOnly
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "1"^^xsd:nonNegativeInteger ;
      dtype:value   "operationalReadOnly"^^xsd:string .
DeviceStatus:downloadRequired
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "2"^^xsd:nonNegativeInteger ;
      dtype:value   "downloadRequired"^^xsd:string .
DeviceStatus:downloadInProgress
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "3"^^xsd:nonNegativeInteger ;
      dtype:value   "downloadInProgress"^^xsd:string .
DeviceStatus:nonOperational
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "4"^^xsd:nonNegativeInteger ;
      dtype:value   "nonOperational"^^xsd:string .


BACnet:ExtendedDeviceStatusCodeList
    rdf:type                    BACnet:ExtendedCodeList ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        dtype:code ;
          owl:someValuesFrom
              [ rdf:type          rdfs:Datatype ;
                owl:onDatatype    xsd:nonNegativeInteger ;
                owl:withRestrictions
                    ([ xsd:minInclusive 64
                     ] [ xsd:maxInclusive 65535
                     ])
                ]
        ] ;
    rdfs:comment    "ExtendedDeviceStatusCodeList are vendor extensions to DeviceStatus, values restricted from 64 to 65535, inclusive." .

BACnet:DoorAlarmState
    rdf:type                    BACnet:ExtendedEnumerated ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsStandardList ;
          owl:hasValue          BACnet:DoorAlarmStateCodeList
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsExtendedList ;
          owl:hasValue          BACnet:ExtendedDoorAlarmStateCodeList
        ] .

BACnet:DoorAlarmStateCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember DoorAlarmState:normal , DoorAlarmState:alarm , DoorAlarmState:doorOpenTooLong , DoorAlarmState:forcedOpen , DoorAlarmState:tamper , DoorAlarmState:doorFault , DoorAlarmState:lockDown , DoorAlarmState:freeAccess , DoorAlarmState:egressOpen  .

DoorAlarmState:normal
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "0"^^xsd:nonNegativeInteger ;
      dtype:value   "normal"^^xsd:string .
DoorAlarmState:alarm
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "1"^^xsd:nonNegativeInteger ;
      dtype:value   "alarm"^^xsd:string .
DoorAlarmState:doorOpenTooLong
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "2"^^xsd:nonNegativeInteger ;
      dtype:value   "doorOpenTooLong"^^xsd:string .
DoorAlarmState:forcedOpen
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "3"^^xsd:nonNegativeInteger ;
      dtype:value   "forcedOpen"^^xsd:string .
DoorAlarmState:tamper
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "4"^^xsd:nonNegativeInteger ;
      dtype:value   "tamper"^^xsd:string .
DoorAlarmState:doorFault
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "5"^^xsd:nonNegativeInteger ;
      dtype:value   "doorFault"^^xsd:string .
DoorAlarmState:lockDown
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "6"^^xsd:nonNegativeInteger ;
      dtype:value   "lockDown"^^xsd:string .
DoorAlarmState:freeAccess
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "7"^^xsd:nonNegativeInteger ;
      dtype:value   "freeAccess"^^xsd:string .
DoorAlarmState:egressOpen
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "8"^^xsd:nonNegativeInteger ;
      dtype:value   "egressOpen"^^xsd:string .


BACnet:ExtendedDoorAlarmStateCodeList
    rdf:type                    BACnet:ExtendedCodeList ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        dtype:code ;
          owl:someValuesFrom
              [ rdf:type          rdfs:Datatype ;
                owl:onDatatype    xsd:nonNegativeInteger ;
                owl:withRestrictions
                    ([ xsd:minInclusive 256
                     ] [ xsd:maxInclusive 65535
                     ])
                ]
        ] ;
    rdfs:comment    "ExtendedDoorAlarmStateCodeList are vendor extensions to DoorAlarmState, values restricted from 256 to 65535, inclusive." .
BACnet:DoorSecuredStatus
    rdf:type                    BACnet:StandardEnumerated ;
    BACnet:containsStandardList BACnet:DoorSecuredStatusCodeList .

BACnet:DoorSecuredStatusCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember DoorSecuredStatus:secured , DoorSecuredStatus:unsecured , DoorSecuredStatus:unknown  .

DoorSecuredStatus:secured
      rdf:type dtype:EnumeratedValue ;
      dtype:code "0"^^xsd:nonNegativeInteger ;
      dtype:value "secured"^^xsd:string .
DoorSecuredStatus:unsecured
      rdf:type dtype:EnumeratedValue ;
      dtype:code "1"^^xsd:nonNegativeInteger ;
      dtype:value "unsecured"^^xsd:string .
DoorSecuredStatus:unknown
      rdf:type dtype:EnumeratedValue ;
      dtype:code "2"^^xsd:nonNegativeInteger ;
      dtype:value "unknown"^^xsd:string .

BACnet:DoorStatus
    rdf:type                    BACnet:StandardEnumerated ;
    BACnet:containsStandardList BACnet:DoorStatusCodeList .

BACnet:DoorStatusCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember DoorStatus:closed , DoorStatus:opened , DoorStatus:unknown  .

DoorStatus:closed
      rdf:type dtype:EnumeratedValue ;
      dtype:code "0"^^xsd:nonNegativeInteger ;
      dtype:value "closed"^^xsd:string .
DoorStatus:opened
      rdf:type dtype:EnumeratedValue ;
      dtype:code "1"^^xsd:nonNegativeInteger ;
      dtype:value "opened"^^xsd:string .
DoorStatus:unknown
      rdf:type dtype:EnumeratedValue ;
      dtype:code "2"^^xsd:nonNegativeInteger ;
      dtype:value "unknown"^^xsd:string .

BACnet:DoorValue
    rdf:type                    BACnet:StandardEnumerated ;
    BACnet:containsStandardList BACnet:DoorValueCodeList .

BACnet:DoorValueCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember DoorValue:lock , DoorValue:unlock , DoorValue:pulseUnlock , DoorValue:extendedPulseUnlock  .

DoorValue:lock
      rdf:type dtype:EnumeratedValue ;
      dtype:code "0"^^xsd:nonNegativeInteger ;
      dtype:value "lock"^^xsd:string .
DoorValue:unlock
      rdf:type dtype:EnumeratedValue ;
      dtype:code "1"^^xsd:nonNegativeInteger ;
      dtype:value "unlock"^^xsd:string .
DoorValue:pulseUnlock
      rdf:type dtype:EnumeratedValue ;
      dtype:code "2"^^xsd:nonNegativeInteger ;
      dtype:value "pulseUnlock"^^xsd:string .
DoorValue:extendedPulseUnlock
      rdf:type dtype:EnumeratedValue ;
      dtype:code "3"^^xsd:nonNegativeInteger ;
      dtype:value "extendedPulseUnlock"^^xsd:string .


BACnet:EngineeringUnits
    rdf:type                    BACnet:ExtendedEnumerated ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsStandardList ;
          owl:hasValue          BACnet:EngineeringUnitsCodeList
        ] ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        BACnet:containsExtendedList ;
          owl:hasValue          BACnet:ExtendedEngineeringUnitsCodeList
        ] .

BACnet:EngineeringUnitsCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember EngineeringUnits:squareMeters , EngineeringUnits:squareFeet , EngineeringUnits:milliamperes , EngineeringUnits:amperes , EngineeringUnits:ohms , EngineeringUnits:volts , EngineeringUnits:kilovolts , EngineeringUnits:megavolts , EngineeringUnits:voltAmperes , EngineeringUnits:kilovoltAmperes , EngineeringUnits:megavoltAmperes , EngineeringUnits:voltAmperesReactive , EngineeringUnits:kilovoltAmperesReactive , EngineeringUnits:megavoltAmperesReactive , EngineeringUnits:degreesPhase , EngineeringUnits:powerFactor , EngineeringUnits:joules , EngineeringUnits:kilojoules , EngineeringUnits:wattHours , EngineeringUnits:kilowattHours , EngineeringUnits:btus , EngineeringUnits:therms , EngineeringUnits:tonHours , EngineeringUnits:joulesPerKilogramDryAir , EngineeringUnits:btusPerPoundDryAir , EngineeringUnits:cyclesPerHour , EngineeringUnits:cyclesPerMinute , EngineeringUnits:hertz , EngineeringUnits:gramsOfWaterPerKilogramDryAir , EngineeringUnits:percentRelativeHumidity , EngineeringUnits:millimeters , EngineeringUnits:meters , EngineeringUnits:inches , EngineeringUnits:feet , EngineeringUnits:wattsPerSquareFoot , EngineeringUnits:wattsPerSquareMeter , EngineeringUnits:lumens , EngineeringUnits:luxes , EngineeringUnits:footCandles , EngineeringUnits:kilograms , EngineeringUnits:poundsMass , EngineeringUnits:tons , EngineeringUnits:kilogramsPerSecond , EngineeringUnits:kilogramsPerMinute , EngineeringUnits:kilogramsPerHour , EngineeringUnits:poundsMassPerMinute , EngineeringUnits:poundsMassPerHour , EngineeringUnits:watts , EngineeringUnits:kilowatts , EngineeringUnits:megawatts , EngineeringUnits:btusPerHour , EngineeringUnits:horsepower , EngineeringUnits:tonsRefrigeration , EngineeringUnits:pascals , EngineeringUnits:kilopascals , EngineeringUnits:bars , EngineeringUnits:poundsForcePerSquareInch , EngineeringUnits:centimetersOfWater , EngineeringUnits:inchesOfWater , EngineeringUnits:millimetersOfMercury , EngineeringUnits:centimetersOfMercury , EngineeringUnits:inchesOfMercury , EngineeringUnits:degreesCelsius , EngineeringUnits:degreesKelvin , EngineeringUnits:degreesFahrenheit , EngineeringUnits:degreeDaysCelsius , EngineeringUnits:degreeDaysFahrenheit , EngineeringUnits:years , EngineeringUnits:months , EngineeringUnits:weeks , EngineeringUnits:days , EngineeringUnits:hours , EngineeringUnits:minutes , EngineeringUnits:seconds , EngineeringUnits:metersPerSecond , EngineeringUnits:kilometersPerHour , EngineeringUnits:feetPerSecond , EngineeringUnits:feetPerMinute , EngineeringUnits:milesPerHour , EngineeringUnits:cubicFeet , EngineeringUnits:cubicMeters , EngineeringUnits:imperialGallons , EngineeringUnits:liters , EngineeringUnits:usGallons , EngineeringUnits:cubicFeetPerMinute , EngineeringUnits:cubicMetersPerSecond , EngineeringUnits:imperialGallonsPerMinute , EngineeringUnits:litersPerSecond , EngineeringUnits:litersPerMinute , EngineeringUnits:usGallonsPerMinute , EngineeringUnits:degreesAngular , EngineeringUnits:degreesCelsiusPerHour , EngineeringUnits:degreesCelsiusPerMinute , EngineeringUnits:degreesFahrenheitPerHour , EngineeringUnits:degreesFahrenheitPerMinute , EngineeringUnits:noUnits , EngineeringUnits:partsPerMillion , EngineeringUnits:partsPerBillion , EngineeringUnits:percent , EngineeringUnits:percentPerSecond , EngineeringUnits:perMinute , EngineeringUnits:perSecond , EngineeringUnits:psiPerDegreeFahrenheit , EngineeringUnits:radians , EngineeringUnits:revolutionsPerMinute , EngineeringUnits:currency1 , EngineeringUnits:currency2 , EngineeringUnits:currency3 , EngineeringUnits:currency4 , EngineeringUnits:currency5 , EngineeringUnits:currency6 , EngineeringUnits:currency7 , EngineeringUnits:currency8 , EngineeringUnits:currency9 , EngineeringUnits:currency10 , EngineeringUnits:squareInches , EngineeringUnits:squareCentimeters , EngineeringUnits:btusPerPound , EngineeringUnits:centimeters , EngineeringUnits:poundsMassPerSecond , EngineeringUnits:deltaDegreesFahrenheit , EngineeringUnits:deltaDegreesKelvin , EngineeringUnits:kilohms , EngineeringUnits:megohms , EngineeringUnits:millivolts , EngineeringUnits:kilojoulesPerKilogram , EngineeringUnits:megajoules , EngineeringUnits:joulesPerDegreeKelvin , EngineeringUnits:joulesPerKilogramDegreeKelvin , EngineeringUnits:kilohertz , EngineeringUnits:megahertz , EngineeringUnits:perHour , EngineeringUnits:milliwatts , EngineeringUnits:hectopascals , EngineeringUnits:millibars , EngineeringUnits:cubicMetersPerHour , EngineeringUnits:litersPerHour , EngineeringUnits:kilowattHoursPerSquareMeter , EngineeringUnits:kilowattHoursPerSquareFoot , EngineeringUnits:megajoulesPerSquareMeter , EngineeringUnits:megajoulesPerSquareFoot , EngineeringUnits:wattsPerSquareMeterDegreeKelvin , EngineeringUnits:cubicFeetPerSecond , EngineeringUnits:percentObscurationPerFoot , EngineeringUnits:percentObscurationPerMeter , EngineeringUnits:milliohms , EngineeringUnits:megawattHours , EngineeringUnits:kiloBtus , EngineeringUnits:megaBtus , EngineeringUnits:kilojoulesPerKilogramDryAir , EngineeringUnits:megajoulesPerKilogramDryAir , EngineeringUnits:kilojoulesPerDegreeKelvin , EngineeringUnits:megajoulesPerDegreeKelvin , EngineeringUnits:newton , EngineeringUnits:gramsPerSecond , EngineeringUnits:gramsPerMinute , EngineeringUnits:tonsPerHour , EngineeringUnits:kiloBtusPerHour , EngineeringUnits:hundredthsSeconds , EngineeringUnits:milliseconds , EngineeringUnits:newtonMeters , EngineeringUnits:millimetersPerSecond , EngineeringUnits:millimetersPerMinute , EngineeringUnits:metersPerMinute , EngineeringUnits:metersPerHour , EngineeringUnits:cubicMetersPerMinute , EngineeringUnits:metersPerSecondPerSecond , EngineeringUnits:amperesPerMeter , EngineeringUnits:amperesPerSquareMeter , EngineeringUnits:ampereSquareMeters , EngineeringUnits:farads , EngineeringUnits:henrys , EngineeringUnits:ohmMeters , EngineeringUnits:siemens , EngineeringUnits:siemensPerMeter , EngineeringUnits:teslas , EngineeringUnits:voltsPerDegreeKelvin , EngineeringUnits:voltsPerMeter , EngineeringUnits:webers , EngineeringUnits:candelas , EngineeringUnits:candelasPerSquareMeter , EngineeringUnits:degreesKelvinPerHour , EngineeringUnits:degreesKelvinPerMinute , EngineeringUnits:jouleSeconds , EngineeringUnits:radiansPerSecond , EngineeringUnits:squareMetersPerNewton , EngineeringUnits:kilogramsPerCubicMeter , EngineeringUnits:newtonSeconds , EngineeringUnits:newtonsPerMeter , EngineeringUnits:wattsPerMeterPerDegreeKelvin , EngineeringUnits:microSiemens , EngineeringUnits:cubicFeetPerHour , EngineeringUnits:usGallonsPerHour , EngineeringUnits:kilometers , EngineeringUnits:micrometers , EngineeringUnits:grams , EngineeringUnits:milligrams , EngineeringUnits:milliliters , EngineeringUnits:millilitersPerSecond , EngineeringUnits:decibels , EngineeringUnits:decibelsMillivolt , EngineeringUnits:decibelsVolt , EngineeringUnits:millisiemens , EngineeringUnits:wattHoursReactive , EngineeringUnits:kilowattHoursReactive , EngineeringUnits:megawattHoursReactive , EngineeringUnits:millimetersOfWater , EngineeringUnits:perMille , EngineeringUnits:gramsPerGram , EngineeringUnits:kilogramsPerKilogram , EngineeringUnits:gramsPerKilogram , EngineeringUnits:milligramsPerGram , EngineeringUnits:milligramsPerKilogram , EngineeringUnits:gramsPerMilliliter , EngineeringUnits:gramsPerLiter , EngineeringUnits:milligramsPerLiter , EngineeringUnits:microgramsPerLiter , EngineeringUnits:gramsPerCubicMeter , EngineeringUnits:milligramsPerCubicMeter , EngineeringUnits:microgramsPerCubicMeter , EngineeringUnits:nanogramsPerCubicMeter , EngineeringUnits:gramsPerCubicCentimeter , EngineeringUnits:becquerels , EngineeringUnits:kilobecquerels , EngineeringUnits:megabecquerels , EngineeringUnits:gray , EngineeringUnits:milligray , EngineeringUnits:microgray , EngineeringUnits:sieverts , EngineeringUnits:millisieverts , EngineeringUnits:microsieverts , EngineeringUnits:microsievertsPerHour , EngineeringUnits:decibelsA , EngineeringUnits:nephelometricTurbidityUnit , EngineeringUnits:pH , EngineeringUnits:gramsPerSquareMeter , EngineeringUnits:minutesPerDegreeKelvin  .

EngineeringUnits:squareMeters
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "0"^^xsd:nonNegativeInteger ;
      dtype:value   "squareMeters"^^xsd:string .
EngineeringUnits:squareFeet
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "1"^^xsd:nonNegativeInteger ;
      dtype:value   "squareFeet"^^xsd:string .
EngineeringUnits:milliamperes
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "2"^^xsd:nonNegativeInteger ;
      dtype:value   "milliamperes"^^xsd:string .
EngineeringUnits:amperes
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "3"^^xsd:nonNegativeInteger ;
      dtype:value   "amperes"^^xsd:string .
EngineeringUnits:ohms
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "4"^^xsd:nonNegativeInteger ;
      dtype:value   "ohms"^^xsd:string .
EngineeringUnits:volts
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "5"^^xsd:nonNegativeInteger ;
      dtype:value   "volts"^^xsd:string .
EngineeringUnits:kilovolts
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "6"^^xsd:nonNegativeInteger ;
      dtype:value   "kilovolts"^^xsd:string .
EngineeringUnits:megavolts
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "7"^^xsd:nonNegativeInteger ;
      dtype:value   "megavolts"^^xsd:string .
EngineeringUnits:voltAmperes
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "8"^^xsd:nonNegativeInteger ;
      dtype:value   "voltAmperes"^^xsd:string .
EngineeringUnits:kilovoltAmperes
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "9"^^xsd:nonNegativeInteger ;
      dtype:value   "kilovoltAmperes"^^xsd:string .
EngineeringUnits:megavoltAmperes
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "10"^^xsd:nonNegativeInteger ;
      dtype:value   "megavoltAmperes"^^xsd:string .
EngineeringUnits:voltAmperesReactive
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "11"^^xsd:nonNegativeInteger ;
      dtype:value   "voltAmperesReactive"^^xsd:string .
EngineeringUnits:kilovoltAmperesReactive
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "12"^^xsd:nonNegativeInteger ;
      dtype:value   "kilovoltAmperesReactive"^^xsd:string .
EngineeringUnits:megavoltAmperesReactive
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "13"^^xsd:nonNegativeInteger ;
      dtype:value   "megavoltAmperesReactive"^^xsd:string .
EngineeringUnits:degreesPhase
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "14"^^xsd:nonNegativeInteger ;
      dtype:value   "degreesPhase"^^xsd:string .
EngineeringUnits:powerFactor
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "15"^^xsd:nonNegativeInteger ;
      dtype:value   "powerFactor"^^xsd:string .
EngineeringUnits:joules
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "16"^^xsd:nonNegativeInteger ;
      dtype:value   "joules"^^xsd:string .
EngineeringUnits:kilojoules
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "17"^^xsd:nonNegativeInteger ;
      dtype:value   "kilojoules"^^xsd:string .
EngineeringUnits:wattHours
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "18"^^xsd:nonNegativeInteger ;
      dtype:value   "wattHours"^^xsd:string .
EngineeringUnits:kilowattHours
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "19"^^xsd:nonNegativeInteger ;
      dtype:value   "kilowattHours"^^xsd:string .
EngineeringUnits:btus
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "20"^^xsd:nonNegativeInteger ;
      dtype:value   "btus"^^xsd:string .
EngineeringUnits:therms
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "21"^^xsd:nonNegativeInteger ;
      dtype:value   "therms"^^xsd:string .
EngineeringUnits:tonHours
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "22"^^xsd:nonNegativeInteger ;
      dtype:value   "tonHours"^^xsd:string .
EngineeringUnits:joulesPerKilogramDryAir
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "23"^^xsd:nonNegativeInteger ;
      dtype:value   "joulesPerKilogramDryAir"^^xsd:string .
EngineeringUnits:btusPerPoundDryAir
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "24"^^xsd:nonNegativeInteger ;
      dtype:value   "btusPerPoundDryAir"^^xsd:string .
EngineeringUnits:cyclesPerHour
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "25"^^xsd:nonNegativeInteger ;
      dtype:value   "cyclesPerHour"^^xsd:string .
EngineeringUnits:cyclesPerMinute
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "26"^^xsd:nonNegativeInteger ;
      dtype:value   "cyclesPerMinute"^^xsd:string .
EngineeringUnits:hertz
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "27"^^xsd:nonNegativeInteger ;
      dtype:value   "hertz"^^xsd:string .
EngineeringUnits:gramsOfWaterPerKilogramDryAir
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "28"^^xsd:nonNegativeInteger ;
      dtype:value   "gramsOfWaterPerKilogramDryAir"^^xsd:string .
EngineeringUnits:percentRelativeHumidity
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "29"^^xsd:nonNegativeInteger ;
      dtype:value   "percentRelativeHumidity"^^xsd:string .
EngineeringUnits:millimeters
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "30"^^xsd:nonNegativeInteger ;
      dtype:value   "millimeters"^^xsd:string .
EngineeringUnits:meters
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "31"^^xsd:nonNegativeInteger ;
      dtype:value   "meters"^^xsd:string .
EngineeringUnits:inches
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "32"^^xsd:nonNegativeInteger ;
      dtype:value   "inches"^^xsd:string .
EngineeringUnits:feet
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "33"^^xsd:nonNegativeInteger ;
      dtype:value   "feet"^^xsd:string .
EngineeringUnits:wattsPerSquareFoot
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "34"^^xsd:nonNegativeInteger ;
      dtype:value   "wattsPerSquareFoot"^^xsd:string .
EngineeringUnits:wattsPerSquareMeter
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "35"^^xsd:nonNegativeInteger ;
      dtype:value   "wattsPerSquareMeter"^^xsd:string .
EngineeringUnits:lumens
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "36"^^xsd:nonNegativeInteger ;
      dtype:value   "lumens"^^xsd:string .
EngineeringUnits:luxes
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "37"^^xsd:nonNegativeInteger ;
      dtype:value   "luxes"^^xsd:string .
EngineeringUnits:footCandles
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "38"^^xsd:nonNegativeInteger ;
      dtype:value   "footCandles"^^xsd:string .
EngineeringUnits:kilograms
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "39"^^xsd:nonNegativeInteger ;
      dtype:value   "kilograms"^^xsd:string .
EngineeringUnits:poundsMass
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "40"^^xsd:nonNegativeInteger ;
      dtype:value   "poundsMass"^^xsd:string .
EngineeringUnits:tons
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "41"^^xsd:nonNegativeInteger ;
      dtype:value   "tons"^^xsd:string .
EngineeringUnits:kilogramsPerSecond
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "42"^^xsd:nonNegativeInteger ;
      dtype:value   "kilogramsPerSecond"^^xsd:string .
EngineeringUnits:kilogramsPerMinute
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "43"^^xsd:nonNegativeInteger ;
      dtype:value   "kilogramsPerMinute"^^xsd:string .
EngineeringUnits:kilogramsPerHour
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "44"^^xsd:nonNegativeInteger ;
      dtype:value   "kilogramsPerHour"^^xsd:string .
EngineeringUnits:poundsMassPerMinute
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "45"^^xsd:nonNegativeInteger ;
      dtype:value   "poundsMassPerMinute"^^xsd:string .
EngineeringUnits:poundsMassPerHour
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "46"^^xsd:nonNegativeInteger ;
      dtype:value   "poundsMassPerHour"^^xsd:string .
EngineeringUnits:watts
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "47"^^xsd:nonNegativeInteger ;
      dtype:value   "watts"^^xsd:string .
EngineeringUnits:kilowatts
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "48"^^xsd:nonNegativeInteger ;
      dtype:value   "kilowatts"^^xsd:string .
EngineeringUnits:megawatts
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "49"^^xsd:nonNegativeInteger ;
      dtype:value   "megawatts"^^xsd:string .
EngineeringUnits:btusPerHour
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "50"^^xsd:nonNegativeInteger ;
      dtype:value   "btusPerHour"^^xsd:string .
EngineeringUnits:horsepower
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "51"^^xsd:nonNegativeInteger ;
      dtype:value   "horsepower"^^xsd:string .
EngineeringUnits:tonsRefrigeration
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "52"^^xsd:nonNegativeInteger ;
      dtype:value   "tonsRefrigeration"^^xsd:string .
EngineeringUnits:pascals
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "53"^^xsd:nonNegativeInteger ;
      dtype:value   "pascals"^^xsd:string .
EngineeringUnits:kilopascals
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "54"^^xsd:nonNegativeInteger ;
      dtype:value   "kilopascals"^^xsd:string .
EngineeringUnits:bars
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "55"^^xsd:nonNegativeInteger ;
      dtype:value   "bars"^^xsd:string .
EngineeringUnits:poundsForcePerSquareInch
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "56"^^xsd:nonNegativeInteger ;
      dtype:value   "poundsForcePerSquareInch"^^xsd:string .
EngineeringUnits:centimetersOfWater
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "57"^^xsd:nonNegativeInteger ;
      dtype:value   "centimetersOfWater"^^xsd:string .
EngineeringUnits:inchesOfWater
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "58"^^xsd:nonNegativeInteger ;
      dtype:value   "inchesOfWater"^^xsd:string .
EngineeringUnits:millimetersOfMercury
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "59"^^xsd:nonNegativeInteger ;
      dtype:value   "millimetersOfMercury"^^xsd:string .
EngineeringUnits:centimetersOfMercury
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "60"^^xsd:nonNegativeInteger ;
      dtype:value   "centimetersOfMercury"^^xsd:string .
EngineeringUnits:inchesOfMercury
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "61"^^xsd:nonNegativeInteger ;
      dtype:value   "inchesOfMercury"^^xsd:string .
EngineeringUnits:degreesCelsius
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "62"^^xsd:nonNegativeInteger ;
      dtype:value   "degreesCelsius"^^xsd:string .
EngineeringUnits:degreesKelvin
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "63"^^xsd:nonNegativeInteger ;
      dtype:value   "degreesKelvin"^^xsd:string .
EngineeringUnits:degreesFahrenheit
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "64"^^xsd:nonNegativeInteger ;
      dtype:value   "degreesFahrenheit"^^xsd:string .
EngineeringUnits:degreeDaysCelsius
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "65"^^xsd:nonNegativeInteger ;
      dtype:value   "degreeDaysCelsius"^^xsd:string .
EngineeringUnits:degreeDaysFahrenheit
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "66"^^xsd:nonNegativeInteger ;
      dtype:value   "degreeDaysFahrenheit"^^xsd:string .
EngineeringUnits:years
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "67"^^xsd:nonNegativeInteger ;
      dtype:value   "years"^^xsd:string .
EngineeringUnits:months
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "68"^^xsd:nonNegativeInteger ;
      dtype:value   "months"^^xsd:string .
EngineeringUnits:weeks
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "69"^^xsd:nonNegativeInteger ;
      dtype:value   "weeks"^^xsd:string .
EngineeringUnits:days
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "70"^^xsd:nonNegativeInteger ;
      dtype:value   "days"^^xsd:string .
EngineeringUnits:hours
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "71"^^xsd:nonNegativeInteger ;
      dtype:value   "hours"^^xsd:string .
EngineeringUnits:minutes
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "72"^^xsd:nonNegativeInteger ;
      dtype:value   "minutes"^^xsd:string .
EngineeringUnits:seconds
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "73"^^xsd:nonNegativeInteger ;
      dtype:value   "seconds"^^xsd:string .
EngineeringUnits:metersPerSecond
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "74"^^xsd:nonNegativeInteger ;
      dtype:value   "metersPerSecond"^^xsd:string .
EngineeringUnits:kilometersPerHour
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "75"^^xsd:nonNegativeInteger ;
      dtype:value   "kilometersPerHour"^^xsd:string .
EngineeringUnits:feetPerSecond
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "76"^^xsd:nonNegativeInteger ;
      dtype:value   "feetPerSecond"^^xsd:string .
EngineeringUnits:feetPerMinute
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "77"^^xsd:nonNegativeInteger ;
      dtype:value   "feetPerMinute"^^xsd:string .
EngineeringUnits:milesPerHour
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "78"^^xsd:nonNegativeInteger ;
      dtype:value   "milesPerHour"^^xsd:string .
EngineeringUnits:cubicFeet
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "79"^^xsd:nonNegativeInteger ;
      dtype:value   "cubicFeet"^^xsd:string .
EngineeringUnits:cubicMeters
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "80"^^xsd:nonNegativeInteger ;
      dtype:value   "cubicMeters"^^xsd:string .
EngineeringUnits:imperialGallons
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "81"^^xsd:nonNegativeInteger ;
      dtype:value   "imperialGallons"^^xsd:string .
EngineeringUnits:liters
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "82"^^xsd:nonNegativeInteger ;
      dtype:value   "liters"^^xsd:string .
EngineeringUnits:usGallons
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "83"^^xsd:nonNegativeInteger ;
      dtype:value   "usGallons"^^xsd:string .
EngineeringUnits:cubicFeetPerMinute
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "84"^^xsd:nonNegativeInteger ;
      dtype:value   "cubicFeetPerMinute"^^xsd:string .
EngineeringUnits:cubicMetersPerSecond
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "85"^^xsd:nonNegativeInteger ;
      dtype:value   "cubicMetersPerSecond"^^xsd:string .
EngineeringUnits:imperialGallonsPerMinute
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "86"^^xsd:nonNegativeInteger ;
      dtype:value   "imperialGallonsPerMinute"^^xsd:string .
EngineeringUnits:litersPerSecond
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "87"^^xsd:nonNegativeInteger ;
      dtype:value   "litersPerSecond"^^xsd:string .
EngineeringUnits:litersPerMinute
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "88"^^xsd:nonNegativeInteger ;
      dtype:value   "litersPerMinute"^^xsd:string .
EngineeringUnits:usGallonsPerMinute
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "89"^^xsd:nonNegativeInteger ;
      dtype:value   "usGallonsPerMinute"^^xsd:string .
EngineeringUnits:degreesAngular
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "90"^^xsd:nonNegativeInteger ;
      dtype:value   "degreesAngular"^^xsd:string .
EngineeringUnits:degreesCelsiusPerHour
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "91"^^xsd:nonNegativeInteger ;
      dtype:value   "degreesCelsiusPerHour"^^xsd:string .
EngineeringUnits:degreesCelsiusPerMinute
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "92"^^xsd:nonNegativeInteger ;
      dtype:value   "degreesCelsiusPerMinute"^^xsd:string .
EngineeringUnits:degreesFahrenheitPerHour
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "93"^^xsd:nonNegativeInteger ;
      dtype:value   "degreesFahrenheitPerHour"^^xsd:string .
EngineeringUnits:degreesFahrenheitPerMinute
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "94"^^xsd:nonNegativeInteger ;
      dtype:value   "degreesFahrenheitPerMinute"^^xsd:string .
EngineeringUnits:noUnits
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "95"^^xsd:nonNegativeInteger ;
      dtype:value   "noUnits"^^xsd:string .
EngineeringUnits:partsPerMillion
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "96"^^xsd:nonNegativeInteger ;
      dtype:value   "partsPerMillion"^^xsd:string .
EngineeringUnits:partsPerBillion
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "97"^^xsd:nonNegativeInteger ;
      dtype:value   "partsPerBillion"^^xsd:string .
EngineeringUnits:percent
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "98"^^xsd:nonNegativeInteger ;
      dtype:value   "percent"^^xsd:string .
EngineeringUnits:percentPerSecond
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "99"^^xsd:nonNegativeInteger ;
      dtype:value   "percentPerSecond"^^xsd:string .
EngineeringUnits:perMinute
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "100"^^xsd:nonNegativeInteger ;
      dtype:value   "perMinute"^^xsd:string .
EngineeringUnits:perSecond
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "101"^^xsd:nonNegativeInteger ;
      dtype:value   "perSecond"^^xsd:string .
EngineeringUnits:psiPerDegreeFahrenheit
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "102"^^xsd:nonNegativeInteger ;
      dtype:value   "psiPerDegreeFahrenheit"^^xsd:string .
EngineeringUnits:radians
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "103"^^xsd:nonNegativeInteger ;
      dtype:value   "radians"^^xsd:string .
EngineeringUnits:revolutionsPerMinute
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "104"^^xsd:nonNegativeInteger ;
      dtype:value   "revolutionsPerMinute"^^xsd:string .
EngineeringUnits:currency1
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "105"^^xsd:nonNegativeInteger ;
      dtype:value   "currency1"^^xsd:string .
EngineeringUnits:currency2
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "106"^^xsd:nonNegativeInteger ;
      dtype:value   "currency2"^^xsd:string .
EngineeringUnits:currency3
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "107"^^xsd:nonNegativeInteger ;
      dtype:value   "currency3"^^xsd:string .
EngineeringUnits:currency4
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "108"^^xsd:nonNegativeInteger ;
      dtype:value   "currency4"^^xsd:string .
EngineeringUnits:currency5
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "109"^^xsd:nonNegativeInteger ;
      dtype:value   "currency5"^^xsd:string .
EngineeringUnits:currency6
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "110"^^xsd:nonNegativeInteger ;
      dtype:value   "currency6"^^xsd:string .
EngineeringUnits:currency7
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "111"^^xsd:nonNegativeInteger ;
      dtype:value   "currency7"^^xsd:string .
EngineeringUnits:currency8
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "112"^^xsd:nonNegativeInteger ;
      dtype:value   "currency8"^^xsd:string .
EngineeringUnits:currency9
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "113"^^xsd:nonNegativeInteger ;
      dtype:value   "currency9"^^xsd:string .
EngineeringUnits:currency10
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "114"^^xsd:nonNegativeInteger ;
      dtype:value   "currency10"^^xsd:string .
EngineeringUnits:squareInches
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "115"^^xsd:nonNegativeInteger ;
      dtype:value   "squareInches"^^xsd:string .
EngineeringUnits:squareCentimeters
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "116"^^xsd:nonNegativeInteger ;
      dtype:value   "squareCentimeters"^^xsd:string .
EngineeringUnits:btusPerPound
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "117"^^xsd:nonNegativeInteger ;
      dtype:value   "btusPerPound"^^xsd:string .
EngineeringUnits:centimeters
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "118"^^xsd:nonNegativeInteger ;
      dtype:value   "centimeters"^^xsd:string .
EngineeringUnits:poundsMassPerSecond
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "119"^^xsd:nonNegativeInteger ;
      dtype:value   "poundsMassPerSecond"^^xsd:string .
EngineeringUnits:deltaDegreesFahrenheit
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "120"^^xsd:nonNegativeInteger ;
      dtype:value   "deltaDegreesFahrenheit"^^xsd:string .
EngineeringUnits:deltaDegreesKelvin
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "121"^^xsd:nonNegativeInteger ;
      dtype:value   "deltaDegreesKelvin"^^xsd:string .
EngineeringUnits:kilohms
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "122"^^xsd:nonNegativeInteger ;
      dtype:value   "kilohms"^^xsd:string .
EngineeringUnits:megohms
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "123"^^xsd:nonNegativeInteger ;
      dtype:value   "megohms"^^xsd:string .
EngineeringUnits:millivolts
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "124"^^xsd:nonNegativeInteger ;
      dtype:value   "millivolts"^^xsd:string .
EngineeringUnits:kilojoulesPerKilogram
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "125"^^xsd:nonNegativeInteger ;
      dtype:value   "kilojoulesPerKilogram"^^xsd:string .
EngineeringUnits:megajoules
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "126"^^xsd:nonNegativeInteger ;
      dtype:value   "megajoules"^^xsd:string .
EngineeringUnits:joulesPerDegreeKelvin
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "127"^^xsd:nonNegativeInteger ;
      dtype:value   "joulesPerDegreeKelvin"^^xsd:string .
EngineeringUnits:joulesPerKilogramDegreeKelvin
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "128"^^xsd:nonNegativeInteger ;
      dtype:value   "joulesPerKilogramDegreeKelvin"^^xsd:string .
EngineeringUnits:kilohertz
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "129"^^xsd:nonNegativeInteger ;
      dtype:value   "kilohertz"^^xsd:string .
EngineeringUnits:megahertz
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "130"^^xsd:nonNegativeInteger ;
      dtype:value   "megahertz"^^xsd:string .
EngineeringUnits:perHour
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "131"^^xsd:nonNegativeInteger ;
      dtype:value   "perHour"^^xsd:string .
EngineeringUnits:milliwatts
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "132"^^xsd:nonNegativeInteger ;
      dtype:value   "milliwatts"^^xsd:string .
EngineeringUnits:hectopascals
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "133"^^xsd:nonNegativeInteger ;
      dtype:value   "hectopascals"^^xsd:string .
EngineeringUnits:millibars
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "134"^^xsd:nonNegativeInteger ;
      dtype:value   "millibars"^^xsd:string .
EngineeringUnits:cubicMetersPerHour
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "135"^^xsd:nonNegativeInteger ;
      dtype:value   "cubicMetersPerHour"^^xsd:string .
EngineeringUnits:litersPerHour
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "136"^^xsd:nonNegativeInteger ;
      dtype:value   "litersPerHour"^^xsd:string .
EngineeringUnits:kilowattHoursPerSquareMeter
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "137"^^xsd:nonNegativeInteger ;
      dtype:value   "kilowattHoursPerSquareMeter"^^xsd:string .
EngineeringUnits:kilowattHoursPerSquareFoot
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "138"^^xsd:nonNegativeInteger ;
      dtype:value   "kilowattHoursPerSquareFoot"^^xsd:string .
EngineeringUnits:megajoulesPerSquareMeter
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "139"^^xsd:nonNegativeInteger ;
      dtype:value   "megajoulesPerSquareMeter"^^xsd:string .
EngineeringUnits:megajoulesPerSquareFoot
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "140"^^xsd:nonNegativeInteger ;
      dtype:value   "megajoulesPerSquareFoot"^^xsd:string .
EngineeringUnits:wattsPerSquareMeterDegreeKelvin
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "141"^^xsd:nonNegativeInteger ;
      dtype:value   "wattsPerSquareMeterDegreeKelvin"^^xsd:string .
EngineeringUnits:cubicFeetPerSecond
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "142"^^xsd:nonNegativeInteger ;
      dtype:value   "cubicFeetPerSecond"^^xsd:string .
EngineeringUnits:percentObscurationPerFoot
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "143"^^xsd:nonNegativeInteger ;
      dtype:value   "percentObscurationPerFoot"^^xsd:string .
EngineeringUnits:percentObscurationPerMeter
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "144"^^xsd:nonNegativeInteger ;
      dtype:value   "percentObscurationPerMeter"^^xsd:string .
EngineeringUnits:milliohms
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "145"^^xsd:nonNegativeInteger ;
      dtype:value   "milliohms"^^xsd:string .
EngineeringUnits:megawattHours
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "146"^^xsd:nonNegativeInteger ;
      dtype:value   "megawattHours"^^xsd:string .
EngineeringUnits:kiloBtus
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "147"^^xsd:nonNegativeInteger ;
      dtype:value   "kiloBtus"^^xsd:string .
EngineeringUnits:megaBtus
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "148"^^xsd:nonNegativeInteger ;
      dtype:value   "megaBtus"^^xsd:string .
EngineeringUnits:kilojoulesPerKilogramDryAir
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "149"^^xsd:nonNegativeInteger ;
      dtype:value   "kilojoulesPerKilogramDryAir"^^xsd:string .
EngineeringUnits:megajoulesPerKilogramDryAir
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "150"^^xsd:nonNegativeInteger ;
      dtype:value   "megajoulesPerKilogramDryAir"^^xsd:string .
EngineeringUnits:kilojoulesPerDegreeKelvin
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "151"^^xsd:nonNegativeInteger ;
      dtype:value   "kilojoulesPerDegreeKelvin"^^xsd:string .
EngineeringUnits:megajoulesPerDegreeKelvin
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "152"^^xsd:nonNegativeInteger ;
      dtype:value   "megajoulesPerDegreeKelvin"^^xsd:string .
EngineeringUnits:newton
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "153"^^xsd:nonNegativeInteger ;
      dtype:value   "newton"^^xsd:string .
EngineeringUnits:gramsPerSecond
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "154"^^xsd:nonNegativeInteger ;
      dtype:value   "gramsPerSecond"^^xsd:string .
EngineeringUnits:gramsPerMinute
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "155"^^xsd:nonNegativeInteger ;
      dtype:value   "gramsPerMinute"^^xsd:string .
EngineeringUnits:tonsPerHour
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "156"^^xsd:nonNegativeInteger ;
      dtype:value   "tonsPerHour"^^xsd:string .
EngineeringUnits:kiloBtusPerHour
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "157"^^xsd:nonNegativeInteger ;
      dtype:value   "kiloBtusPerHour"^^xsd:string .
EngineeringUnits:hundredthsSeconds
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "158"^^xsd:nonNegativeInteger ;
      dtype:value   "hundredthsSeconds"^^xsd:string .
EngineeringUnits:milliseconds
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "159"^^xsd:nonNegativeInteger ;
      dtype:value   "milliseconds"^^xsd:string .
EngineeringUnits:newtonMeters
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "160"^^xsd:nonNegativeInteger ;
      dtype:value   "newtonMeters"^^xsd:string .
EngineeringUnits:millimetersPerSecond
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "161"^^xsd:nonNegativeInteger ;
      dtype:value   "millimetersPerSecond"^^xsd:string .
EngineeringUnits:millimetersPerMinute
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "162"^^xsd:nonNegativeInteger ;
      dtype:value   "millimetersPerMinute"^^xsd:string .
EngineeringUnits:metersPerMinute
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "163"^^xsd:nonNegativeInteger ;
      dtype:value   "metersPerMinute"^^xsd:string .
EngineeringUnits:metersPerHour
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "164"^^xsd:nonNegativeInteger ;
      dtype:value   "metersPerHour"^^xsd:string .
EngineeringUnits:cubicMetersPerMinute
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "165"^^xsd:nonNegativeInteger ;
      dtype:value   "cubicMetersPerMinute"^^xsd:string .
EngineeringUnits:metersPerSecondPerSecond
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "166"^^xsd:nonNegativeInteger ;
      dtype:value   "metersPerSecondPerSecond"^^xsd:string .
EngineeringUnits:amperesPerMeter
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "167"^^xsd:nonNegativeInteger ;
      dtype:value   "amperesPerMeter"^^xsd:string .
EngineeringUnits:amperesPerSquareMeter
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "168"^^xsd:nonNegativeInteger ;
      dtype:value   "amperesPerSquareMeter"^^xsd:string .
EngineeringUnits:ampereSquareMeters
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "169"^^xsd:nonNegativeInteger ;
      dtype:value   "ampereSquareMeters"^^xsd:string .
EngineeringUnits:farads
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "170"^^xsd:nonNegativeInteger ;
      dtype:value   "farads"^^xsd:string .
EngineeringUnits:henrys
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "171"^^xsd:nonNegativeInteger ;
      dtype:value   "henrys"^^xsd:string .
EngineeringUnits:ohmMeters
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "172"^^xsd:nonNegativeInteger ;
      dtype:value   "ohmMeters"^^xsd:string .
EngineeringUnits:siemens
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "173"^^xsd:nonNegativeInteger ;
      dtype:value   "siemens"^^xsd:string .
EngineeringUnits:siemensPerMeter
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "174"^^xsd:nonNegativeInteger ;
      dtype:value   "siemensPerMeter"^^xsd:string .
EngineeringUnits:teslas
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "175"^^xsd:nonNegativeInteger ;
      dtype:value   "teslas"^^xsd:string .
EngineeringUnits:voltsPerDegreeKelvin
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "176"^^xsd:nonNegativeInteger ;
      dtype:value   "voltsPerDegreeKelvin"^^xsd:string .
EngineeringUnits:voltsPerMeter
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "177"^^xsd:nonNegativeInteger ;
      dtype:value   "voltsPerMeter"^^xsd:string .
EngineeringUnits:webers
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "178"^^xsd:nonNegativeInteger ;
      dtype:value   "webers"^^xsd:string .
EngineeringUnits:candelas
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "179"^^xsd:nonNegativeInteger ;
      dtype:value   "candelas"^^xsd:string .
EngineeringUnits:candelasPerSquareMeter
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "180"^^xsd:nonNegativeInteger ;
      dtype:value   "candelasPerSquareMeter"^^xsd:string .
EngineeringUnits:degreesKelvinPerHour
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "181"^^xsd:nonNegativeInteger ;
      dtype:value   "degreesKelvinPerHour"^^xsd:string .
EngineeringUnits:degreesKelvinPerMinute
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "182"^^xsd:nonNegativeInteger ;
      dtype:value   "degreesKelvinPerMinute"^^xsd:string .
EngineeringUnits:jouleSeconds
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "183"^^xsd:nonNegativeInteger ;
      dtype:value   "jouleSeconds"^^xsd:string .
EngineeringUnits:radiansPerSecond
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "184"^^xsd:nonNegativeInteger ;
      dtype:value   "radiansPerSecond"^^xsd:string .
EngineeringUnits:squareMetersPerNewton
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "185"^^xsd:nonNegativeInteger ;
      dtype:value   "squareMetersPerNewton"^^xsd:string .
EngineeringUnits:kilogramsPerCubicMeter
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "186"^^xsd:nonNegativeInteger ;
      dtype:value   "kilogramsPerCubicMeter"^^xsd:string .
EngineeringUnits:newtonSeconds
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "187"^^xsd:nonNegativeInteger ;
      dtype:value   "newtonSeconds"^^xsd:string .
EngineeringUnits:newtonsPerMeter
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "188"^^xsd:nonNegativeInteger ;
      dtype:value   "newtonsPerMeter"^^xsd:string .
EngineeringUnits:wattsPerMeterPerDegreeKelvin
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "189"^^xsd:nonNegativeInteger ;
      dtype:value   "wattsPerMeterPerDegreeKelvin"^^xsd:string .
EngineeringUnits:microSiemens
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "190"^^xsd:nonNegativeInteger ;
      dtype:value   "microSiemens"^^xsd:string .
EngineeringUnits:cubicFeetPerHour
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "191"^^xsd:nonNegativeInteger ;
      dtype:value   "cubicFeetPerHour"^^xsd:string .
EngineeringUnits:usGallonsPerHour
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "192"^^xsd:nonNegativeInteger ;
      dtype:value   "usGallonsPerHour"^^xsd:string .
EngineeringUnits:kilometers
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "193"^^xsd:nonNegativeInteger ;
      dtype:value   "kilometers"^^xsd:string .
EngineeringUnits:micrometers
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "194"^^xsd:nonNegativeInteger ;
      dtype:value   "micrometers"^^xsd:string .
EngineeringUnits:grams
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "195"^^xsd:nonNegativeInteger ;
      dtype:value   "grams"^^xsd:string .
EngineeringUnits:milligrams
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "196"^^xsd:nonNegativeInteger ;
      dtype:value   "milligrams"^^xsd:string .
EngineeringUnits:milliliters
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "197"^^xsd:nonNegativeInteger ;
      dtype:value   "milliliters"^^xsd:string .
EngineeringUnits:millilitersPerSecond
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "198"^^xsd:nonNegativeInteger ;
      dtype:value   "millilitersPerSecond"^^xsd:string .
EngineeringUnits:decibels
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "199"^^xsd:nonNegativeInteger ;
      dtype:value   "decibels"^^xsd:string .
EngineeringUnits:decibelsMillivolt
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "200"^^xsd:nonNegativeInteger ;
      dtype:value   "decibelsMillivolt"^^xsd:string .
EngineeringUnits:decibelsVolt
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "201"^^xsd:nonNegativeInteger ;
      dtype:value   "decibelsVolt"^^xsd:string .
EngineeringUnits:millisiemens
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "202"^^xsd:nonNegativeInteger ;
      dtype:value   "millisiemens"^^xsd:string .
EngineeringUnits:wattHoursReactive
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "203"^^xsd:nonNegativeInteger ;
      dtype:value   "wattHoursReactive"^^xsd:string .
EngineeringUnits:kilowattHoursReactive
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "204"^^xsd:nonNegativeInteger ;
      dtype:value   "kilowattHoursReactive"^^xsd:string .
EngineeringUnits:megawattHoursReactive
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "205"^^xsd:nonNegativeInteger ;
      dtype:value   "megawattHoursReactive"^^xsd:string .
EngineeringUnits:millimetersOfWater
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "206"^^xsd:nonNegativeInteger ;
      dtype:value   "millimetersOfWater"^^xsd:string .
EngineeringUnits:perMille
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "207"^^xsd:nonNegativeInteger ;
      dtype:value   "perMille"^^xsd:string .
EngineeringUnits:gramsPerGram
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "208"^^xsd:nonNegativeInteger ;
      dtype:value   "gramsPerGram"^^xsd:string .
EngineeringUnits:kilogramsPerKilogram
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "209"^^xsd:nonNegativeInteger ;
      dtype:value   "kilogramsPerKilogram"^^xsd:string .
EngineeringUnits:gramsPerKilogram
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "210"^^xsd:nonNegativeInteger ;
      dtype:value   "gramsPerKilogram"^^xsd:string .
EngineeringUnits:milligramsPerGram
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "211"^^xsd:nonNegativeInteger ;
      dtype:value   "milligramsPerGram"^^xsd:string .
EngineeringUnits:milligramsPerKilogram
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "212"^^xsd:nonNegativeInteger ;
      dtype:value   "milligramsPerKilogram"^^xsd:string .
EngineeringUnits:gramsPerMilliliter
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "213"^^xsd:nonNegativeInteger ;
      dtype:value   "gramsPerMilliliter"^^xsd:string .
EngineeringUnits:gramsPerLiter
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "214"^^xsd:nonNegativeInteger ;
      dtype:value   "gramsPerLiter"^^xsd:string .
EngineeringUnits:milligramsPerLiter
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "215"^^xsd:nonNegativeInteger ;
      dtype:value   "milligramsPerLiter"^^xsd:string .
EngineeringUnits:microgramsPerLiter
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "216"^^xsd:nonNegativeInteger ;
      dtype:value   "microgramsPerLiter"^^xsd:string .
EngineeringUnits:gramsPerCubicMeter
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "217"^^xsd:nonNegativeInteger ;
      dtype:value   "gramsPerCubicMeter"^^xsd:string .
EngineeringUnits:milligramsPerCubicMeter
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "218"^^xsd:nonNegativeInteger ;
      dtype:value   "milligramsPerCubicMeter"^^xsd:string .
EngineeringUnits:microgramsPerCubicMeter
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "219"^^xsd:nonNegativeInteger ;
      dtype:value   "microgramsPerCubicMeter"^^xsd:string .
EngineeringUnits:nanogramsPerCubicMeter
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "220"^^xsd:nonNegativeInteger ;
      dtype:value   "nanogramsPerCubicMeter"^^xsd:string .
EngineeringUnits:gramsPerCubicCentimeter
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "221"^^xsd:nonNegativeInteger ;
      dtype:value   "gramsPerCubicCentimeter"^^xsd:string .
EngineeringUnits:becquerels
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "222"^^xsd:nonNegativeInteger ;
      dtype:value   "becquerels"^^xsd:string .
EngineeringUnits:kilobecquerels
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "223"^^xsd:nonNegativeInteger ;
      dtype:value   "kilobecquerels"^^xsd:string .
EngineeringUnits:megabecquerels
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "224"^^xsd:nonNegativeInteger ;
      dtype:value   "megabecquerels"^^xsd:string .
EngineeringUnits:gray
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "225"^^xsd:nonNegativeInteger ;
      dtype:value   "gray"^^xsd:string .
EngineeringUnits:milligray
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "226"^^xsd:nonNegativeInteger ;
      dtype:value   "milligray"^^xsd:string .
EngineeringUnits:microgray
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "227"^^xsd:nonNegativeInteger ;
      dtype:value   "microgray"^^xsd:string .
EngineeringUnits:sieverts
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "228"^^xsd:nonNegativeInteger ;
      dtype:value   "sieverts"^^xsd:string .
EngineeringUnits:millisieverts
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "229"^^xsd:nonNegativeInteger ;
      dtype:value   "millisieverts"^^xsd:string .
EngineeringUnits:microsieverts
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "230"^^xsd:nonNegativeInteger ;
      dtype:value   "microsieverts"^^xsd:string .
EngineeringUnits:microsievertsPerHour
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "231"^^xsd:nonNegativeInteger ;
      dtype:value   "microsievertsPerHour"^^xsd:string .
EngineeringUnits:decibelsA
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "232"^^xsd:nonNegativeInteger ;
      dtype:value   "decibelsA"^^xsd:string .
EngineeringUnits:nephelometricTurbidityUnit
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "233"^^xsd:nonNegativeInteger ;
      dtype:value   "nephelometricTurbidityUnit"^^xsd:string .
EngineeringUnits:pH
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "234"^^xsd:nonNegativeInteger ;
      dtype:value   "pH"^^xsd:string .
EngineeringUnits:gramsPerSquareMeter
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "235"^^xsd:nonNegativeInteger ;
      dtype:value   "gramsPerSquareMeter"^^xsd:string .
EngineeringUnits:minutesPerDegreeKelvin
      rdf:type      dtype:EnumeratedValue ;
      dtype:code    "236"^^xsd:nonNegativeInteger ;
      dtype:value   "minutesPerDegreeKelvin"^^xsd:string .


BACnet:ExtendedEngineeringUnitsCodeList
    rdf:type                    BACnet:ExtendedCodeList ;
    rdfs:subClassOf
        [ rdf:type              owl:Restriction ;
          owl:onProperty        dtype:code ;
          owl:someValuesFrom
              [ rdf:type          rdfs:Datatype ;
                owl:onDatatype    xsd:nonNegativeInteger ;
                owl:withRestrictions
                    ([ xsd:minInclusive 256
                     ] [ xsd:maxInclusive 65535
                     ])
                ]
        ] ;
    rdfs:comment    "ExtendedEngineeringUnitsCodeList are vendor extensions to EngineeringUnits, values restricted from 256 to 65535, inclusive." .
BACnet:ErrorClass
    rdf:type                    BACnet:StandardEnumerated ;
    BACnet:containsStandardList BACnet:ErrorClassCodeList .

BACnet:ErrorClassCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember ErrorClass:device , ErrorClass:object , ErrorClass:property , ErrorClass:resources , ErrorClass:security , ErrorClass:services , ErrorClass:vt  .

ErrorClass:device
      rdf:type dtype:EnumeratedValue ;
      dtype:code "0"^^xsd:nonNegativeInteger ;
      dtype:value "device"^^xsd:string .
ErrorClass:object
      rdf:type dtype:EnumeratedValue ;
      dtype:code "1"^^xsd:nonNegativeInteger ;
      dtype:value "object"^^xsd:string .
ErrorClass:property
      rdf:type dtype:EnumeratedValue ;
      dtype:code "2"^^xsd:nonNegativeInteger ;
      dtype:value "property"^^xsd:string .
ErrorClass:resources
      rdf:type dtype:EnumeratedValue ;
      dtype:code "3"^^xsd:nonNegativeInteger ;
      dtype:value "resources"^^xsd:string .
ErrorClass:security
      rdf:type dtype:EnumeratedValue ;
      dtype:code "4"^^xsd:nonNegativeInteger ;
      dtype:value "security"^^xsd:string .
ErrorClass:services
      rdf:type dtype:EnumeratedValue ;
      dtype:code "5"^^xsd:nonNegativeInteger ;
      dtype:value "services"^^xsd:string .
ErrorClass:vt
      rdf:type dtype:EnumeratedValue ;
      dtype:code "6"^^xsd:nonNegativeInteger ;
      dtype:value "vt"^^xsd:string .

BACnet:ErrorCode
    rdf:type                    BACnet:StandardEnumerated ;
    BACnet:containsStandardList BACnet:ErrorCodeCodeList .

BACnet:ErrorCodeCodeList
    rdf:type        BACnet:StandardCodeList ;
    dtype:hasMember ErrorCode:other , ErrorCode:configurationInProgress , ErrorCode:deviceBusy , ErrorCode:dynamicCreationNotSupported , ErrorCode:fileAccessDenied , ErrorCode:inconsistentParameters , ErrorCode:inconsistentSelectionCriterion , ErrorCode:invalidDataType , ErrorCode:invalidFileAccessMethod , ErrorCode:invalidFileStartPosition , ErrorCode:invalidParameterDataType , ErrorCode:invalidTimeStamp , ErrorCode:missingRequiredParameter , ErrorCode:noObjectsOfSpecifiedType , ErrorCode:noSpaceForObject , ErrorCode:noSpaceToAddListElement , ErrorCode:noSpaceToWriteProperty , ErrorCode:noVtSessionsAvailable , ErrorCode:propertyIsNotAList , ErrorCode:objectDeletionNotPermitted , ErrorCode:objectIdentifierAlreadyExists , ErrorCode:operationalProblem , ErrorCode:passwordFailure , ErrorCode:readAccessDenied , ErrorCode:serviceRequestDenied , ErrorCode:timeout , ErrorCode:unknownObject , ErrorCode:unknownProperty , ErrorCode:unknownVtClass , ErrorCode:unknownVtSession , ErrorCode:unsupportedObjectType , ErrorCode:valueOutOfRange , ErrorCode:vtSessionAlreadyClosed , ErrorCode:vtSessionTerminationFailure , ErrorCode:writeAccessDenied , ErrorCode:characterSetNotSupported , ErrorCode:invalidArrayIndex , ErrorCode:covSubscriptionFailed , ErrorCode:notCovProperty , ErrorCode:optionalFunctionalityNotSupported , ErrorCode:invalidConfigurationData , ErrorCode:datatypeNotSupported , ErrorCode:duplicateName , ErrorCode:duplicateObjectId , ErrorCode:propertyIsNotAnArray , ErrorCode:abortBufferOverflow , ErrorCode:abortInvalidApduInThisState , ErrorCode:abortPreemptedByHigherPriorityTask , ErrorCode:abortSegmentationNotSupported , ErrorCode:abortProprietary , ErrorCode:abortOther , ErrorCode:invalidTag , ErrorCode:networkDown , ErrorCode:rejectBufferOverflow , ErrorCode:rejectInconsistentParameters , ErrorCode:rejectInvalidParameterDataType , ErrorCode:rejectInvalidTag , ErrorCode:rejectMissingRequiredParameter , ErrorCode:rejectParameterOutOfRange , ErrorCode:rejectTooManyArguments , ErrorCode:rejectUndefinedEnumeration , ErrorCode:rejectUnrecognizedService , ErrorCode:rejectProprietary , ErrorCode:rejectOther , ErrorCode:unknownDevice , ErrorCode:umknownRoute , ErrorCode:valueNotInitialized , ErrorCode:invalidEventState , ErrorCode:noAlarmConfigured , ErrorCode:logBufferFull , ErrorCode:loggedValuePurged , ErrorCode:noPropertySpecified , ErrorCode:notConfiguredForTriggeredLogging , ErrorCode:unknownSubscription , ErrorCode:parameterOutOfRange , ErrorCode:listElementNotFound , ErrorCode:busy , ErrorCode:communicationDisabled , ErrorCode:success , ErrorCode:accessDenied , ErrorCode:badDestinationAddress , ErrorCode:badDestinationDeviceId , ErrorCode:badSignature , ErrorCode:badSourceAddress , ErrorCode:badTimestamp , ErrorCode:cannotUseKey , ErrorCode:cannotVerifyMessageId , ErrorCode:correctKeyRevision , ErrorCode:destinationDeviceIdRequired , ErrorCode:duplicateMessage , ErrorCode:encryptionNotConfigured , ErrorCode:encryptionRequired , ErrorCode:incorrectKey , ErrorCode:invalidKeyData , ErrorCode:keyUpdateInProgress , ErrorCode:malformedMessage , ErrorCode:notKeyServer , ErrorCode:securityNotConfigured , ErrorCode:sourceSecurityRequired , ErrorCode:tooManyKeys , ErrorCode:unknownAuthenticationType , ErrorCode:unknownKey , ErrorCode:unknownKeyRevision , ErrorCode:unknownSourceMessage , ErrorCode:notRouterToDnet , ErrorCode:routerBusy , ErrorCode:unknownNetworkMessage , ErrorCode:messageTooLong , ErrorCode:securityError , ErrorCode:addressingError , ErrorCode:writeBdtFailed , ErrorCode:readBdtFailed , ErrorCode:registerForeignDeviceFailed , ErrorCode:readFdtFailed , ErrorCode:deleteFdtEntryFailed , ErrorCode:distributeBroadcastFailed , ErrorCode:unknownFileSize , ErrorCode:abortApduTooLong , ErrorCode:abortApplicationExceededReplyTime , ErrorCode:abortOutOfResources , ErrorCode:abortTsmTimeout , ErrorCode:abortWindowSizeOutOfRange , ErrorCode:fileFull , ErrorCode:inconsistentConfiguration , ErrorCode:inconsistentObjectType , ErrorCode:internalError , ErrorCode:notConfigured , ErrorCode:outOfMemory , ErrorCode:valueTooLong , ErrorCode:abortInsufficientSecurity , ErrorCode:abortSecurityError  .

ErrorCode:other
      rdf:type dtype:EnumeratedValue ;
      dtype:code "0"^^xsd:nonNegativeInteger ;
      dtype:value "other"^^xsd:string .
ErrorCode:configurationInProgress
      rdf:type dtype:EnumeratedValue ;
      dtype:code "2"^^xsd:nonNegativeInteger ;
      dtype:value "configurationInProgress"^^xsd:string .
ErrorCode:deviceBusy
      rdf:type dtype:EnumeratedValue ;
      dtype:code "3"^^xsd:nonNegativeInteger ;
      dtype:value "deviceBusy"^^xsd:string .
ErrorCode:dynamicCreationNotSupported
      rdf:type dtype:EnumeratedValue ;
      dtype:code "4"^^xsd:nonNegativeInteger ;
      dtype:value "dynamicCreationNotSupported"^^xsd:string .
ErrorCode:fileAccessDenied
      rdf:type dtype:EnumeratedValue ;
      dtype:code "5"^^xsd:nonNegativeInteger ;
      dtype:value "fileAccessDenied"^^xsd:string .
ErrorCode:inconsistentParameters
      rdf:type dtype:EnumeratedValue ;
      dtype:code "7"^^xsd:nonNegativeInteger ;
      dtype:value "inconsistentParameters"^^xsd:string .
ErrorCode:inconsistentSelectionCriterion
      rdf:type dtype:EnumeratedValue ;
      dtype:code "8"^^xsd:nonNegativeInteger ;
      dtype:value "inconsistentSelectionCriterion"^^xsd:string .
ErrorCode:invalidDataType
      rdf:type dtype:EnumeratedValue ;
      dtype:code "9"^^xsd:nonNegativeInteger ;
      dtype:value "invalidDataType"^^xsd:string .
ErrorCode:invalidFileAccessMethod
      rdf:type dtype:EnumeratedValue ;
      dtype:code "10"^^xsd:nonNegativeInteger ;
      dtype:value "invalidFileAccessMethod"^^xsd:string .
ErrorCode:invalidFileStartPosition
      rdf:type dtype:EnumeratedValue ;
      dtype:code "11"^^xsd:nonNegativeInteger ;
      dtype:value "invalidFileStartPosition"^^xsd:string .
ErrorCode:invalidParameterDataType
      rdf:type dtype:EnumeratedValue ;
      dtype:code "13"^^xsd:nonNegativeInteger ;
      dtype:value "invalidParameterDataType"^^xsd:string .
ErrorCode:invalidTimeStamp
      rdf:type dtype:EnumeratedValue ;
      dtype:code "14"^^xsd:nonNegativeInteger ;
      dtype:value "invalidTimeStamp"^^xsd:string .
ErrorCode:missingRequiredParameter
      rdf:type dtype:EnumeratedValue ;
      dtype:code "16"^^xsd:nonNegativeInteger ;
      dtype:value "missingRequiredParameter"^^xsd:string .
ErrorCode:noObjectsOfSpecifiedType
      rdf:type dtype:EnumeratedValue ;
      dtype:code "17"^^xsd:nonNegativeInteger ;
      dtype:value "noObjectsOfSpecifiedType"^^xsd:string .
ErrorCode:noSpaceForObject
      rdf:type dtype:EnumeratedValue ;
      dtype:code "18"^^xsd:nonNegativeInteger ;
      dtype:value "noSpaceForObject"^^xsd:string .
ErrorCode:noSpaceToAddListElement
      rdf:type dtype:EnumeratedValue ;
      dtype:code "19"^^xsd:nonNegativeInteger ;
      dtype:value "noSpaceToAddListElement"^^xsd:string .
ErrorCode:noSpaceToWriteProperty
      rdf:type dtype:EnumeratedValue ;
      dtype:code "20"^^xsd:nonNegativeInteger ;
      dtype:value "noSpaceToWriteProperty"^^xsd:string .
ErrorCode:noVtSessionsAvailable
      rdf:type dtype:EnumeratedValue ;
      dtype:code "21"^^xsd:nonNegativeInteger ;
      dtype:value "noVtSessionsAvailable"^^xsd:string .
ErrorCode:propertyIsNotAList
      rdf:type dtype:EnumeratedValue ;
      dtype:code "22"^^xsd:nonNegativeInteger ;
      dtype:value "propertyIsNotAList"^^xsd:string .
ErrorCode:objectDeletionNotPermitted
      rdf:type dtype:EnumeratedValue ;
      dtype:code "23"^^xsd:nonNegativeInteger ;
      dtype:value "objectDeletionNotPermitted"^^xsd:string .
ErrorCode:objectIdentifierAlreadyExists
      rdf:type dtype:EnumeratedValue ;
      dtype:code "24"^^xsd:nonNegativeInteger ;
      dtype:value "objectIdentifierAlreadyExists"^^xsd:string .
ErrorCode:operationalProblem
      rdf:type dtype:EnumeratedValue ;
      dtype:code "25"^^xsd:nonNegativeInteger ;
      dtype:value "operationalProblem"^^xsd:string .
ErrorCode:passwordFailure
      rdf:type dtype:EnumeratedValue ;
      dtype:code "26"^^xsd:nonNegativeInteger ;
      dtype:value "passwordFailure"^^xsd:string .
ErrorCode:readAccessDenied
      rdf:type dtype:EnumeratedValue ;
      dtype:code "27"^^xsd:nonNegativeInteger ;
      dtype:value "readAccessDenied"^^xsd:string .
ErrorCode:serviceRequestDenied
      rdf:type dtype:EnumeratedValue ;
      dtype:code "29"^^xsd:nonNegativeInteger ;
      dtype:value "serviceRequestDenied"^^xsd:string .
ErrorCode:timeout
      rdf:type dtype:EnumeratedValue ;
      dtype:code "30"^^xsd:nonNegativeInteger ;
      dtype:value "timeout"^^xsd:string .
ErrorCode:unknownObject
      rdf:type dtype:EnumeratedValue ;
      dtype:code "31"^^xsd:nonNegativeInteger ;
      dtype:value "unknownObject"^^xsd:string .
ErrorCode:unknownProperty
      rdf:type dtype:EnumeratedValue ;
      dtype:code "32"^^xsd:nonNegativeInteger ;
      dtype:value "unknownProperty"^^xsd:string .
ErrorCode:unknownVtClass
      rdf:type dtype:EnumeratedValue ;
      dtype:code "34"^^xsd:nonNegativeInteger ;
      dtype:value "unknownVtClass"^^xsd:string .
ErrorCode:unknownVtSession
      rdf:type dtype:EnumeratedValue ;
      dtype:code "35"^^xsd:nonNegativeInteger ;
      dtype:value "unknownVtSession"^^xsd:string .
ErrorCode:unsupportedObjectType
      rdf:type dtype:EnumeratedValue ;
      dtype:code "36"^^xsd:nonNegativeInteger ;
      dtype:value "unsupportedObjectType"^^xsd:string .
ErrorCode:valueOutOfRange
      rdf:type dtype:EnumeratedValue ;
      dtype:code "37"^^xsd:nonNegativeInteger ;
      dtype:value "valueOutOfRange"^^xsd:string .
ErrorCode:vtSessionAlreadyClosed
      rdf:type dtype:EnumeratedValue ;
      dtype:code "38"^^xsd:nonNegativeInteger ;
      dtype:value "vtSessionAlreadyClosed"^^xsd:string .
ErrorCode:vtSessionTerminationFailure
      rdf:type dtype:EnumeratedValue ;
      dtype:code "39"^^xsd:nonNegativeInteger ;
      dtype:value "vtSessionTerminationFailure"^^xsd:string .
ErrorCode:writeAccessDenied
      rdf:type dtype:EnumeratedValue ;
      dtype:code "40"^^xsd:nonNegativeInteger ;
      dtype:value "writeAccessDenied"^^xsd:string .
ErrorCode:characterSetNotSupported
      rdf:type dtype:EnumeratedValue ;
      dtype:code "41"^^xsd:nonNegativeInteger ;
      dtype:value "characterSetNotSupported"^^xsd:string .
ErrorCode:invalidArrayIndex
      rdf:type dtype:EnumeratedValue ;
      dtype:code "42"^^xsd:nonNegativeInteger ;
      dtype:value "invalidArrayIndex"^^xsd:string .
ErrorCode:covSubscriptionFailed
      rdf:type dtype:EnumeratedValue ;
      dtype:code "43"^^xsd:nonNegativeInteger ;
      dtype:value "covSubscriptionFailed"^^xsd:string .
ErrorCode:notCovProperty
      rdf:type dtype:EnumeratedValue ;
      dtype:code "44"^^xsd:nonNegativeInteger ;
      dtype:value "notCovProperty"^^xsd:string .
ErrorCode:optionalFunctionalityNotSupported
      rdf:type dtype:EnumeratedValue ;
      dtype:code "45"^^xsd:nonNegativeInteger ;
      dtype:value "optionalFunctionalityNotSupported"^^xsd:string .
ErrorCode:invalidConfigurationData
      rdf:type dtype:EnumeratedValue ;
      dtype:code "46"^^xsd:nonNegativeInteger ;
      dtype:value "invalidConfigurationData"^^xsd:string .
ErrorCode:datatypeNotSupported
      rdf:type dtype:EnumeratedValue ;
      dtype:code "47"^^xsd:nonNegativeInteger ;
      dtype:value "datatypeNotSupported"^^xsd:string .
ErrorCode:duplicateName
      rdf:type dtype:EnumeratedValue ;
      dtype:code "48"^^xsd:nonNegativeInteger ;
      dtype:value "duplicateName"^^xsd:string .
ErrorCode:duplicateObjectId
      rdf:type dtype:EnumeratedValue ;
